<!--
SPDX-FileCopyrightText: Contributors to the Power Grid Model project <powergridmodel@lfenergy.org>

SPDX-License-Identifier: MPL-2.0
-->

# Validation case: a single-phase tap regulator on a phase-to-phase transformer, `any_valid_tap`

The `phase-to-phase` network (11 kV three-phase → `ab` → `ab` 415 V with mostly const_y loads, and `bc` → `a` 240 V with clock 6), with from-side taps −4..4 × 2.5 % on the `ab` transformer. Regulator 401 keeps |U_a − U_b| on its to side in its band, with the line drop compensation of a 0.2 km two-wire service line (per conductor, so the 2-wire loop is compensated). Strategy `any_valid_tap`; the regulator starts at tap 0 and must end on the only valid tap, −2.

## Generation

The input (`input.json`), the OpenDSS models (`test.dss` with fixed taps, and `test_regcontrol.dss` with OpenDSS RegControls, which must land on the same taps) and the expected output are generated by `tests/data/generators/reduced_phase_opendss_cases.py`, with OpenDSS (via `opendssdirect.py`) as the reference solver. The generator scans every tap position with fixed taps, chooses `u_set` and `u_band`, and asserts that the expected taps are the only valid ones (or, for a wide band, the lowest or highest valid voltage), with a margin of 10 % of the band. Do not edit the files by hand; change the case definition in the script and regenerate. The modelling choices and the command to run are described at the top of the script.
