<!--
SPDX-FileCopyrightText: Contributors to the Power Grid Model project <powergridmodel@lfenergy.org>

SPDX-License-Identifier: MPL-2.0
-->

# Validation case: single-phase tap regulators in a SWER chain, `any_valid_tap`

Asymmetric power flow from a 22 kV three-phase feeder through a SWER isolating transformer (`ab` → `a`, 22 kV / 12.7 kV, earth electrode of 5 + j0.1 Ω, from-side taps −4..4 × 275 V) into a 20 km SWER line, a SWER line regulator (`a` → `a`, 12.7 kV / 12.7 kV, reversed tap numbering 8..−8 × 0.625 %), a 10 km SWER line and a 240 V distribution transformer with a fixed tap. Regulator 401 keeps the 12.7 kV side of the isolating transformer, measured to true earth through the electrode, in its band; regulator 402 keeps the to side of the line regulator in its band, with the line drop compensation of the 10 km SWER line after it. The line regulator has the second rank and is reached only through an `asym_line`. Strategy `any_valid_tap`; both regulators start at tap 0 and must end on the only valid taps, −2 and 4.

## Generation

The input (`input.json`), the OpenDSS models (`test.dss` with fixed taps, and `test_regcontrol.dss` with OpenDSS RegControls, which must land on the same taps) and the expected output are generated by `tests/data/generators/reduced_phase_opendss_cases.py`, with OpenDSS (via `opendssdirect.py`) as the reference solver. The generator scans every tap position with fixed taps, chooses `u_set` and `u_band`, and asserts that the expected taps are the only valid ones (or, for a wide band, the lowest or highest valid voltage), with a margin of 10 % of the band. Do not edit the files by hand; change the case definition in the script and regenerate. The modelling choices and the command to run are described at the top of the script.
