<!--
SPDX-FileCopyrightText: Contributors to the Power Grid Model project <powergridmodel@lfenergy.org>

SPDX-License-Identifier: MPL-2.0
-->

# Validation case: single-phase transformers on phase-to-phase windings

Asymmetric power flow (Newton-Raphson) in an 11 kV three-phase network with a single-phase transformer `ab` → `ab` (11 kV / 415 V) and a single-phase transformer `bc` → `a` with clock 6 (11 kV / 240 V, reversed polarity). The common-mode voltage of the `ab` secondary is set only by its loads to earth (mostly const_y, with a small const_pq part); the 240 V node has a const_pq load. The iterative current method diverges on this floating common mode, so it is not used. All transformers have i0 = p0 = 0.

## Generation

The input (`input.json`), the OpenDSS model (`test.dss`) and the expected output are generated by `tests/data/generators/reduced_phase_opendss_cases.py`, with OpenDSS (via `opendssdirect.py`) as the reference solver. Do not edit the files by hand; change the case definition in the script and regenerate. The modelling choices and the command to run are described at the top of the script.
