! short circuit (IEC 60909 maximum, c = 1.1) on the Australian SWER network klo14; written by tests/data/generators/australian_swer_networks.py, which runs these commands line by line
! per scenario: the fault elements, Solve, (the reference is read), the fault elements disabled
Clear
Set DefaultBaseFrequency=50
New Circuit.c phases=3 basekv=66.0 pu=1.1 angle=0 bus1=n1000000 Z1=[0.5810640000000001, 2.3243] Z0=[0.48020865152047215, 1.920870968996588]
New LineCode.lc103-3ph nphases=3 r1=0.232 x1=0.374000013 b1=3.412 r0=1.631999969 x0=0.467000008 b0=3.412 units=km
New LineCode.lc109-3ph nphases=3 r1=0.232 x1=0.374000013 b1=3.412 r0=1.631999969 x0=0.467000008 b0=3.412 units=km
New LineCode.lc119-3ph nphases=3 r1=1.7 x1=0.419999987 b1=3.04 r0=1.677000046 x0=1.850000024 b0=3.04 units=km
New LineCode.lc122-3ph nphases=3 r1=1.7 x1=0.419999987 b1=3.04 r0=1.677000046 x0=1.850000024 b0=3.04 units=km
New LineCode.lc126-3ph nphases=3 r1=1.064 x1=0.439999998 b1=3.04 r0=1.700000048 x0=1.25 b0=3.04 units=km
New LineCode.lc141-3ph nphases=3 r1=0.32 x1=0.379999995 b1=3.42 r0=1.629999995 x0=0.469999999 b0=3.42 units=km
New LineCode.lc164-3ph nphases=3 r1=0.88 x1=0.379999995 b1=3.04 r0=1.639999986 x0=1.029999971 b0=3.04 units=km
New LineCode.lc166-3ph nphases=3 r1=0.88 x1=0.379999995 b1=3.04 r0=1.639999986 x0=1.029999971 b0=3.04 units=km
New LineCode.lc168-1ph nphases=1 r1=0.611 x1=0.370000005 b1=3.14 r0=1.629999995 x0=0.765999973 b0=3.14 units=km
New LineCode.lc168-3ph nphases=3 r1=0.611 x1=0.370000005 b1=3.14 r0=1.629999995 x0=0.765999973 b0=3.14 units=km
New LineCode.lc170-3ph nphases=3 r1=0.611 x1=0.370000005 b1=3.14 r0=1.629999995 x0=0.765999973 b0=3.14 units=km
New LineCode.lc174-3ph nphases=3 r1=0.391 x1=0.360000014 b1=3.26 r0=1.610000014 x0=0.540000022 b0=3.26 units=km
New LineCode.lc176-3ph nphases=3 r1=0.245 x1=0.340000004 b1=3.42 r0=1.600000024 x0=0.400000006 b0=3.42 units=km
New LineCode.lc183-3ph nphases=3 r1=0.194 x1=0.330000013 b1=3.5 r0=1.590000033 x0=0.340000004 b0=3.5 units=km
New LineCode.lc186-3ph nphases=3 r1=0.194 x1=0.330000013 b1=3.5 r0=1.590000033 x0=0.340000004 b0=3.5 units=km
New LineCode.lc187-3ph nphases=3 r1=0.194 x1=0.330000013 b1=3.5 r0=1.590000033 x0=0.340000004 b0=3.5 units=km
New LineCode.lc2-3ph nphases=3 r1=0.211 x1=0.106 b1=70.086 r0=0.257 x0=0.801 b0=70.086 units=km
New LineCode.lc212-3ph nphases=3 r1=0.232 x1=0.374000013 b1=3.412 r0=1.631999969 x0=0.467000008 b0=3.412 units=km
New LineCode.lc225-3ph nphases=3 r1=4.903 x1=0.4847 b1=0.0001 r0=1.7585 x0=5.0455 b0=0.0001 units=km
New LineCode.lc239-3ph nphases=3 r1=0.13 x1=0.08 b1=83 r0=0.344 x0=0.938 b0=83 units=km
New LineCode.lc244-1ph nphases=1 r1=1.11 x1=0.3077 b1=4.785 r0=1.625 x0=1.456 b0=4.785 units=km
New LineCode.lc244-3ph nphases=3 r1=1.11 x1=0.3077 b1=4.785 r0=1.625 x0=1.456 b0=4.785 units=km
New LineCode.lc249-3ph nphases=3 r1=0.21 x1=0.096 b1=61.78 r0=0.973 x0=1.24 b0=61.78 units=km
New LineCode.lc25-3ph nphases=3 r1=1.113 x1=0.14 b1=40.85 r0=0.453 x0=1.889 b0=40.85 units=km
New LineCode.lc251-3ph nphases=3 r1=1.117 x1=0.401 b1=3.04 r0=1.658 x0=1.226 b0=1.26 units=km
New LineCode.lc26-3ph nphases=3 r1=0.161 x1=0.101 b1=77.6 r0=0.189 x0=0.654 b0=77.6 units=km
New LineCode.lc29-3ph nphases=3 r1=1.116 x1=0.149 b1=40.85 r0=0.453 x0=1.889 b0=40.85 units=km
New LineCode.lc44-3ph nphases=3 r1=10.824 x1=2.243000031 b1=0.0001 r0=3.51699996 x0=10.97299957 b0=0.0001 units=km
New LineCode.lc46-1ph nphases=1 r1=10.824 x1=2.243000031 b1=0.0001 r0=3.51699996 x0=10.97299957 b0=0.0001 units=km
New LineCode.lc46-3ph nphases=3 r1=10.824 x1=2.243000031 b1=0.0001 r0=3.51699996 x0=10.97299957 b0=0.0001 units=km
New LineCode.lc70-3ph nphases=3 r1=1.444 x1=0.409000009 b1=3.7 r0=1.664000034 x0=1.593000054 b0=3.7 units=km
New LineCode.lc84-3ph nphases=3 r1=2.187 x1=0.428000003 b1=3.04 r0=1.657999992 x0=2.335999966 b0=3.04 units=km
New LineCode.lc86-3ph nphases=3 r1=2.187 x1=0.428000003 b1=3.04 r0=1.657999992 x0=2.335999966 b0=3.04 units=km
New LineCode.lc89-3ph nphases=3 r1=1.117 x1=0.400999993 b1=3.04 r0=1.657999992 x0=1.225999951 b0=3.04 units=km
New Line.l3000002 phases=3 bus1=n2201.1.2.3 bus2=n2163.1.2.3 linecode=lc89-3ph length=0.105677 units=km
New Line.l3000003 phases=3 bus1=n2169.1.2.3 bus2=n2186.1.2.3 linecode=lc168-3ph length=0.140748 units=km
New Line.l3000004 phases=3 bus1=n3084.1.2.3 bus2=n3088.1.2.3 linecode=lc25-3ph length=0.24776 units=km
New Line.l3000006 phases=3 bus1=n1038.1.2.3 bus2=n2201.1.2.3 linecode=lc89-3ph length=0.048406 units=km
New Line.l3000007 phases=1 bus1=n2021.1 bus2=n2017.1 linecode=lc244-1ph length=0.116893 units=km
New Line.l3000008 phases=3 bus1=n992.1.2.3 bus2=n1009.1.2.3 linecode=lc183-3ph length=0.079321 units=km
New Line.l3000010 phases=3 bus1=n1235.1.2.3 bus2=n3349.1.2.3 linecode=lc46-3ph length=0.114305 units=km
New Line.l3000011 phases=3 bus1=n3022.1.2.3 bus2=n689.1.2.3 linecode=lc46-3ph length=0.368549 units=km
New Line.l3000012 phases=3 bus1=n1009.1.2.3 bus2=n981.1.2.3 linecode=lc183-3ph length=0.080195 units=km
New Line.l3000013 phases=3 bus1=n1242.1.2.3 bus2=n1611.1.2.3 linecode=lc2-3ph length=0.02799 units=km
New Line.l3000014 phases=3 bus1=n2155.1.2.3 bus2=n3022.1.2.3 linecode=lc46-3ph length=0.177061 units=km
New Line.l3000015 phases=3 bus1=n481.1.2.3 bus2=n534.1.2.3 linecode=lc44-3ph length=0.302346 units=km
New Line.l3000016 phases=3 bus1=n185.1.2.3 bus2=n2301.1.2.3 linecode=lc141-3ph length=0.073771 units=km
New Line.l3000017 phases=3 bus1=n2356.1.2.3 bus2=n2322.1.2.3 linecode=lc183-3ph length=0.103798 units=km
New Line.l3000018 phases=3 bus1=n2922.1.2.3 bus2=n718.1.2.3 linecode=lc46-3ph length=0.035774 units=km
New Line.l3000019 phases=3 bus1=n2836.1.2.3 bus2=n955.1.2.3 linecode=lc244-3ph length=0.000997 units=km
New Line.l3000020 phases=3 bus1=n2192.1.2.3 bus2=n2213.1.2.3 linecode=lc89-3ph length=0.049064 units=km
New Line.l3000021 phases=3 bus1=n1528.1.2.3 bus2=n3018.1.2.3 linecode=lc46-3ph length=0.090759 units=km
New Line.l3000022 phases=1 bus1=n437.1 bus2=n2183.1 linecode=lc244-1ph length=0.514664 units=km
New Line.l3000024 phases=3 bus1=n1561.1.2.3 bus2=n1584.1.2.3 linecode=lc183-3ph length=0.060793 units=km
New Line.l3000025 phases=3 bus1=n173.1.2.3 bus2=n195.1.2.3 linecode=lc141-3ph length=0.055796 units=km
New Line.l3000026 phases=3 bus1=n3653.1.2.3 bus2=n827.1.2.3 linecode=lc168-3ph length=0.052665 units=km
New Line.l3000027 phases=1 bus1=n1935.1 bus2=n2021.1 linecode=lc46-1ph length=0.397527 units=km
New Line.l3000028 phases=3 bus1=n3063.1.2.3 bus2=n3261.1.2.3 linecode=lc212-3ph length=0.093191 units=km
New Line.l3000029 phases=3 bus1=n1584.1.2.3 bus2=n1614.1.2.3 linecode=lc46-3ph length=0.000998 units=km
New Line.l3000030 phases=3 bus1=n2227.1.2.3 bus2=n1038.1.2.3 linecode=lc89-3ph length=0.100544 units=km
New Line.l3000031 phases=3 bus1=n3147.1.2.3 bus2=n2483.1.2.3 linecode=lc46-3ph length=0.184405 units=km
New Line.l3000032 phases=3 bus1=n2819.1.2.3 bus2=n2356.1.2.3 linecode=lc183-3ph length=0.102073 units=km
New Line.l3000033 phases=3 bus1=n2892.1.2.3 bus2=n647.1.2.3 linecode=lc176-3ph length=0.063442 units=km
New Line.l3000034 phases=3 bus1=n2213.1.2.3 bus2=n2227.1.2.3 linecode=lc89-3ph length=0.066586 units=km
New Line.l3000035 phases=3 bus1=n2318.1.2.3 bus2=n2819.1.2.3 linecode=lc183-3ph length=0.06349 units=km
New Line.l3000036 phases=3 bus1=n3018.1.2.3 bus2=n3024.1.2.3 linecode=lc46-3ph length=0.105844 units=km
New Line.l3000037 phases=3 bus1=n3187.1.2.3 bus2=n3777.1.2.3 linecode=lc168-3ph length=0.039576 units=km
New Line.l3000038 phases=3 bus1=n1067.1.2.3 bus2=n1063.1.2.3 linecode=lc89-3ph length=0.043321 units=km
New Line.l3000039 phases=1 bus1=n2757.1 bus2=n2731.1 linecode=lc244-1ph length=0.144187 units=km
New Line.l3000040 phases=3 bus1=n3024.1.2.3 bus2=n3714.1.2.3 linecode=lc46-3ph length=0.098477 units=km
New Line.l3000041 phases=3 bus1=n207.1.2.3 bus2=n185.1.2.3 linecode=lc141-3ph length=0.046186 units=km
New Line.l3000042 phases=3 bus1=n1399.1.2.3 bus2=n1488.1.2.3 linecode=lc25-3ph length=0.001507 units=km
New Line.l3000043 phases=1 bus1=n2734.1 bus2=n2757.1 linecode=lc244-1ph length=0.053552 units=km
New Line.l3000044 phases=3 bus1=n2971.1.2.3 bus2=n2922.1.2.3 linecode=lc46-3ph length=0.234695 units=km
New Line.l3000045 phases=3 bus1=n751.1.2.3 bus2=n676.1.2.3 linecode=lc176-3ph length=0.088883 units=km
New Line.l3000046 phases=3 bus1=n536.1.2.3 bus2=n3274.1.2.3 linecode=lc212-3ph length=0.09717 units=km
New Line.l3000047 phases=3 bus1=n1256.1.2.3 bus2=n1819.1.2.3 linecode=lc168-3ph length=0.130182 units=km
New Line.l3000048 phases=1 bus1=n2757.1 bus2=n2778.1 linecode=lc244-1ph length=0.108995 units=km
New Line.l3000049 phases=3 bus1=n3274.1.2.3 bus2=n3063.1.2.3 linecode=lc212-3ph length=0.071799 units=km
New Line.l3000050 phases=3 bus1=n1019.1.2.3 bus2=n244.1.2.3 linecode=lc2-3ph length=0.004599 units=km
New Line.l3000051 phases=3 bus1=n244.1.2.3 bus2=n3286.1.2.3 linecode=lc2-3ph length=0.06242 units=km
New Line.l3000052 phases=3 bus1=n2145.1.2.3 bus2=n1264.1.2.3 linecode=lc46-3ph length=0.086749 units=km
New Line.l3000053 phases=1 bus1=n1935.1 bus2=n2081.1 linecode=lc46-1ph length=0.345554 units=km
New Line.l3000054 phases=3 bus1=n2923.1.2.3 bus2=n2945.1.2.3 linecode=lc46-3ph length=0.038034 units=km
New Line.l3000055 phases=3 bus1=n219.1.2.3 bus2=n207.1.2.3 linecode=lc141-3ph length=0.041065 units=km
New Line.l3000056 phases=3 bus1=n252.1.2.3 bus2=n312.1.2.3 linecode=lc244-3ph length=0.283282 units=km
New Line.l3000057 phases=3 bus1=n195.1.2.3 bus2=n219.1.2.3 linecode=lc141-3ph length=0.056243 units=km
New Line.l3000058 phases=3 bus1=n1709.1.2.3 bus2=n252.1.2.3 linecode=lc244-3ph length=0.416578 units=km
New Line.l3000059 phases=3 bus1=n2483.1.2.3 bus2=n1448.1.2.3 linecode=lc46-3ph length=0.000428 units=km
New Line.l3000060 phases=3 bus1=n3015.1.2.3 bus2=n1393.1.2.3 linecode=lc212-3ph length=0.092223 units=km
New Line.l3000061 phases=3 bus1=n676.1.2.3 bus2=n686.1.2.3 linecode=lc176-3ph length=0.028075 units=km
New Line.l3000062 phases=3 bus1=n2809.1.2.3 bus2=n2039.1.2.3 linecode=lc170-3ph length=0.016483 units=km
New Line.l3000063 phases=3 bus1=n3261.1.2.3 bus2=n662.1.2.3 linecode=lc212-3ph length=0.08319 units=km
New Line.l3000064 phases=3 bus1=n635.1.2.3 bus2=n708.1.2.3 linecode=lc46-3ph length=0.22832 units=km
New Line.l3000065 phases=3 bus1=n1415.1.2.3 bus2=n2236.1.2.3 linecode=lc44-3ph length=0.365136 units=km
New Line.l3000066 phases=3 bus1=n3817.1.2.3 bus2=n376.1.2.3 linecode=lc46-3ph length=0.088125 units=km
New Line.l3000067 phases=3 bus1=n766.1.2.3 bus2=n2809.1.2.3 linecode=lc170-3ph length=0.044776 units=km
New Line.l3000068 phases=3 bus1=n725.1.2.3 bus2=n3817.1.2.3 linecode=lc46-3ph length=0.097786 units=km
New Line.l3000069 phases=3 bus1=n1616.1.2.3 bus2=n3710.1.2.3 linecode=lc46-3ph length=0.130491 units=km
New Line.l3000070 phases=3 bus1=n708.1.2.3 bus2=n737.1.2.3 linecode=lc46-3ph length=0.227106 units=km
New Line.l3000071 phases=3 bus1=n3548.1.2.3 bus2=n3531.1.2.3 linecode=lc46-3ph length=0.08773 units=km
New Line.l3000072 phases=1 bus1=n760.1 bus2=n763.1 linecode=lc244-1ph length=0.380281 units=km
New Line.l3000073 phases=3 bus1=n1518.1.2.3 bus2=n403.1.2.3 linecode=lc25-3ph length=0.208204 units=km
New Line.l3000074 phases=3 bus1=n2598.1.2.3 bus2=n2841.1.2.3 linecode=lc183-3ph length=0.074122 units=km
New Line.l3000075 phases=3 bus1=n3038.1.2.3 bus2=n809.1.2.3 linecode=lc46-3ph length=0.338846 units=km
New Line.l3000076 phases=3 bus1=n2841.1.2.3 bus2=n2575.1.2.3 linecode=lc183-3ph length=0.079868 units=km
New Line.l3000077 phases=3 bus1=n686.1.2.3 bus2=n696.1.2.3 linecode=lc176-3ph length=0.065 units=km
New Line.l3000078 phases=3 bus1=n3435.1.2.3 bus2=n2845.1.2.3 linecode=lc2-3ph length=0.037064 units=km
New Line.l3000079 phases=3 bus1=n696.1.2.3 bus2=n2892.1.2.3 linecode=lc176-3ph length=0.0708 units=km
New Line.l3000080 phases=3 bus1=n2733.1.2.3 bus2=n1626.1.2.3 linecode=lc2-3ph length=0.044537 units=km
New Line.l3000081 phases=1 bus1=n433.1 bus2=n577.1 linecode=lc244-1ph length=0.009 units=km
New Line.l3000082 phases=1 bus1=n2183.1 bus2=n2587.1 linecode=lc244-1ph length=0.252543 units=km
New Line.l3000083 phases=3 bus1=n647.1.2.3 bus2=n727.1.2.3 linecode=lc183-3ph length=0.037641 units=km
New Line.l3000084 phases=3 bus1=n1238.1.2.3 bus2=n1631.1.2.3 linecode=lc46-3ph length=0.133982 units=km
New Line.l3000085 phases=3 bus1=n2236.1.2.3 bus2=n2251.1.2.3 linecode=lc44-3ph length=0.33416 units=km
New Line.l3000086 phases=3 bus1=n2272.1.2.3 bus2=n1098.1.2.3 linecode=lc89-3ph length=0.08097 units=km
New Line.l3000087 phases=3 bus1=n293.1.2.3 bus2=n326.1.2.3 linecode=lc46-3ph length=0.000987 units=km
New Line.l3000088 phases=3 bus1=n846.1.2.3 bus2=n873.1.2.3 linecode=lc176-3ph length=0.009001 units=km
New Line.l3000089 phases=3 bus1=n1986.1.2.3 bus2=n3373.1.2.3 linecode=lc244-3ph length=0.018017 units=km
New Line.l3000090 phases=1 bus1=n528.1 bus2=n797.1 linecode=lc244-1ph length=0.084009 units=km
New Line.l3000091 phases=3 bus1=n138.1.2.3 bus2=n1618.1.2.3 linecode=lc46-3ph length=0.00054 units=km
New Line.l3000092 phases=3 bus1=n1332.1.2.3 bus2=n1333.1.2.3 linecode=lc46-3ph length=0.417438 units=km
New Line.l3000093 phases=3 bus1=n1712.1.2.3 bus2=n3186.1.2.3 linecode=lc186-3ph length=0.078893 units=km
New Line.l3000094 phases=3 bus1=n2182.1.2.3 bus2=n3137.1.2.3 linecode=lc46-3ph length=0.24491 units=km
New Line.l3000095 phases=3 bus1=n114.1.2.3 bus2=n3293.1.2.3 linecode=lc183-3ph length=0.089749 units=km
New Line.l3000096 phases=3 bus1=n3555.1.2.3 bus2=n3528.1.2.3 linecode=lc183-3ph length=0.065523 units=km
New Line.l3000097 phases=1 bus1=n2239.1 bus2=n1555.1 linecode=lc46-1ph length=0.000569 units=km
New Line.l3000098 phases=3 bus1=n955.1.2.3 bus2=n3120.1.2.3 linecode=lc244-3ph length=0.201985 units=km
New Line.l3000099 phases=1 bus1=n2444.1 bus2=n1070.1 linecode=lc244-1ph length=0.049649 units=km
New Line.l3000100 phases=3 bus1=n3188.1.2.3 bus2=n3812.1.2.3 linecode=lc2-3ph length=0.052717 units=km
New Line.l3000101 phases=3 bus1=n737.1.2.3 bus2=n3260.1.2.3 linecode=lc46-3ph length=0.118785 units=km
New Line.l3000102 phases=3 bus1=n1631.1.2.3 bus2=n1644.1.2.3 linecode=lc46-3ph length=0.078761 units=km
New Line.l3000103 phases=1 bus1=n1070.1 bus2=n2734.1 linecode=lc244-1ph length=0.227202 units=km
New Line.l3000104 phases=3 bus1=n3373.1.2.3 bus2=n153.1.2.3 linecode=lc244-3ph length=0.071063 units=km
New Line.l3000105 phases=3 bus1=n2061.1.2.3 bus2=n513.1.2.3 linecode=lc46-3ph length=0.096913 units=km
New Line.l3000106 phases=3 bus1=n1644.1.2.3 bus2=n1616.1.2.3 linecode=lc46-3ph length=0.125505 units=km
New Line.l3000107 phases=3 bus1=n153.1.2.3 bus2=n2946.1.2.3 linecode=lc244-3ph length=0.109087 units=km
New Line.l3000108 phases=3 bus1=n513.1.2.3 bus2=n501.1.2.3 linecode=lc46-3ph length=0.096805 units=km
New Line.l3000109 phases=3 bus1=n2975.1.2.3 bus2=n1382.1.2.3 linecode=lc44-3ph length=0.023071 units=km
New Line.l3000110 phases=3 bus1=n1063.1.2.3 bus2=n2289.1.2.3 linecode=lc89-3ph length=0.09051 units=km
New Line.l3000111 phases=3 bus1=n3055.1.2.3 bus2=n869.1.2.3 linecode=lc46-3ph length=0.212033 units=km
New Line.l3000112 phases=3 bus1=n3710.1.2.3 bus2=n3767.1.2.3 linecode=lc46-3ph length=0.163106 units=km
New Line.l3000113 phases=1 bus1=n3291.1 bus2=n2108.1 linecode=lc244-1ph length=0.344088 units=km
New Line.l3000114 phases=1 bus1=n2112.1 bus2=n3291.1 linecode=lc244-1ph length=0.102872 units=km
New Line.l3000115 phases=3 bus1=n929.1.2.3 bus2=n138.1.2.3 linecode=lc46-3ph length=0.000501 units=km
New Line.l3000116 phases=3 bus1=n3812.1.2.3 bus2=n3095.1.2.3 linecode=lc2-3ph length=0.027499 units=km
New Line.l3000117 phases=3 bus1=n3678.1.2.3 bus2=n3656.1.2.3 linecode=lc46-3ph length=0.134165 units=km
New Line.l3000118 phases=3 bus1=n2519.1.2.3 bus2=n2430.1.2.3 linecode=lc168-3ph length=0.110544 units=km
New Line.l3000119 phases=3 bus1=n2573.1.2.3 bus2=n2869.1.2.3 linecode=lc183-3ph length=0.067771 units=km
New Line.l3000121 phases=3 bus1=n3093.1.2.3 bus2=n1768.1.2.3 linecode=lc46-3ph length=0.187344 units=km
New Line.l3000122 phases=3 bus1=n3767.1.2.3 bus2=n3791.1.2.3 linecode=lc44-3ph length=0.001 units=km
New Line.l3000123 phases=3 bus1=n2805.1.2.3 bus2=n2826.1.2.3 linecode=lc2-3ph length=0.029366 units=km
New Line.l3000124 phases=3 bus1=n341.1.2.3 bus2=n2258.1.2.3 linecode=lc126-3ph length=0.136251 units=km
New Line.l3000125 phases=3 bus1=n2289.1.2.3 bus2=n2299.1.2.3 linecode=lc89-3ph length=0.06109 units=km
New Line.l3000126 phases=3 bus1=n869.1.2.3 bus2=n3093.1.2.3 linecode=lc46-3ph length=0.223143 units=km
New Line.l3000127 phases=3 bus1=n2258.1.2.3 bus2=n1371.1.2.3 linecode=lc126-3ph length=0.097539 units=km
New Line.l3000128 phases=3 bus1=n1915.1.2.3 bus2=n293.1.2.3 linecode=lc183-3ph length=0.098591 units=km
New Line.l3000129 phases=1 bus1=n1639.1 bus2=n367.1 linecode=lc244-1ph length=0.227397 units=km
New Line.l3000130 phases=3 bus1=n1333.1.2.3 bus2=n1411.1.2.3 linecode=lc46-3ph length=0.24749 units=km
New Line.l3000131 phases=3 bus1=n2882.1.2.3 bus2=n3410.1.2.3 linecode=lc183-3ph length=0.10768900000000001 units=km
New Line.l3000132 phases=3 bus1=n2850.1.2.3 bus2=n2847.1.2.3 linecode=lc46-3ph length=0.000999 units=km
New Line.l3000133 phases=3 bus1=n1195.1.2.3 bus2=n64.1.2.3 linecode=lc46-3ph length=0.026231 units=km
New Line.l3000134 phases=3 bus1=n3337.1.2.3 bus2=n1749.1.2.3 linecode=lc186-3ph length=0.041804 units=km
New Line.l3000135 phases=3 bus1=n3767.1.2.3 bus2=n2072.1.2.3 linecode=lc46-3ph length=0.154759 units=km
New Line.l3000136 phases=3 bus1=n1700.1.2.3 bus2=n3337.1.2.3 linecode=lc186-3ph length=0.034795 units=km
New Line.l3000137 phases=3 bus1=n3371.1.2.3 bus2=n3351.1.2.3 linecode=lc168-3ph length=0.059168 units=km
New Line.l3000138 phases=3 bus1=n458.1.2.3 bus2=n907.1.2.3 linecode=lc168-3ph length=0.080659 units=km
New Line.l3000139 phases=3 bus1=n2311.1.2.3 bus2=n2272.1.2.3 linecode=lc89-3ph length=0.070632 units=km
New Line.l3000140 phases=3 bus1=n3330.1.2.3 bus2=n789.1.2.3 linecode=lc126-3ph length=0.07793 units=km
New Line.l3000141 phases=3 bus1=n907.1.2.3 bus2=n194.1.2.3 linecode=lc168-3ph length=0.047844 units=km
New Line.l3000142 phases=3 bus1=n3293.1.2.3 bus2=n596.1.2.3 linecode=lc183-3ph length=0.097 units=km
New Line.l3000143 phases=3 bus1=n2299.1.2.3 bus2=n2311.1.2.3 linecode=lc89-3ph length=0.125953 units=km
New Line.l3000144 phases=3 bus1=n1411.1.2.3 bus2=n1235.1.2.3 linecode=lc46-3ph length=0.241877 units=km
New Line.l3000145 phases=3 bus1=n2399.1.2.3 bus2=n3085.1.2.3 linecode=lc46-3ph length=0.028911 units=km
New Line.l3000146 phases=3 bus1=n3186.1.2.3 bus2=n391.1.2.3 linecode=lc186-3ph length=0.086036 units=km
New Line.l3000147 phases=3 bus1=n2876.1.2.3 bus2=n2875.1.2.3 linecode=lc46-3ph length=0.001002 units=km
New Line.l3000148 phases=3 bus1=n2896.1.2.3 bus2=n2882.1.2.3 linecode=lc183-3ph length=0.105091 units=km
New Line.l3000149 phases=3 bus1=n3349.1.2.3 bus2=n2145.1.2.3 linecode=lc46-3ph length=0.107061 units=km
New Line.l3000150 phases=3 bus1=n359.1.2.3 bus2=n2283.1.2.3 linecode=lc46-3ph length=0.001 units=km
New Line.l3000151 phases=3 bus1=n3350.1.2.3 bus2=n1712.1.2.3 linecode=lc186-3ph length=0.047075 units=km
New Line.l3000152 phases=3 bus1=n2869.1.2.3 bus2=n2896.1.2.3 linecode=lc183-3ph length=0.105291 units=km
New Line.l3000153 phases=3 bus1=n3829.1.2.3 bus2=n469.1.2.3 linecode=lc244-3ph length=0.14408 units=km
New Line.l3000155 phases=3 bus1=n2826.1.2.3 bus2=n3435.1.2.3 linecode=lc2-3ph length=0.008495 units=km
New Line.l3000156 phases=1 bus1=n34.1 bus2=n820.1 linecode=lc244-1ph length=0.140244 units=km
New Line.l3000157 phases=3 bus1=n2774.1.2.3 bus2=n3829.1.2.3 linecode=lc244-3ph length=0.087705 units=km
New Line.l3000158 phases=3 bus1=n1868.1.2.3 bus2=n539.1.2.3 linecode=lc170-3ph length=0.043581 units=km
New Line.l3000159 phases=1 bus1=n823.1 bus2=n34.1 linecode=lc244-1ph length=0.061242 units=km
New Line.l3000160 phases=3 bus1=n2902.1.2.3 bus2=n2898.1.2.3 linecode=lc244-3ph length=0.174035 units=km
New Line.l3000161 phases=3 bus1=n792.1.2.3 bus2=n3339.1.2.3 linecode=lc126-3ph length=0.140048 units=km
New Line.l3000162 phases=3 bus1=n601.1.2.3 bus2=n1915.1.2.3 linecode=lc183-3ph length=0.111992 units=km
New Line.l3000163 phases=3 bus1=n1098.1.2.3 bus2=n3626.1.2.3 linecode=lc89-3ph length=0.088967 units=km
New Line.l3000164 phases=3 bus1=n1098.1.2.3 bus2=n1197.1.2.3 linecode=lc44-3ph length=0.001 units=km
New Line.l3000165 phases=3 bus1=n3123.1.2.3 bus2=n31.1.2.3 linecode=lc183-3ph length=0.067993 units=km
New Line.l3000166 phases=3 bus1=n3826.1.2.3 bus2=n382.1.2.3 linecode=lc44-3ph length=0.065815 units=km
New Line.l3000167 phases=3 bus1=n1905.1.2.3 bus2=n846.1.2.3 linecode=lc176-3ph length=0.018363 units=km
New Line.l3000168 phases=3 bus1=n1211.1.2.3 bus2=n2234.1.2.3 linecode=lc84-3ph length=0.217729 units=km
New Line.l3000169 phases=3 bus1=n3352.1.2.3 bus2=n3330.1.2.3 linecode=lc126-3ph length=0.140465 units=km
New Line.l3000170 phases=3 bus1=n604.1.2.3 bus2=n1211.1.2.3 linecode=lc84-3ph length=0.224976 units=km
New Line.l3000171 phases=3 bus1=n596.1.2.3 bus2=n1280.1.2.3 linecode=lc183-3ph length=0.075792 units=km
New Line.l3000172 phases=3 bus1=n1207.1.2.3 bus2=n3084.1.2.3 linecode=lc89-3ph length=0.001 units=km
New Line.l3000173 phases=1 bus1=n2021.1 bus2=n2147.1 linecode=lc46-1ph length=0.231832 units=km
New Line.l3000174 phases=3 bus1=n3339.1.2.3 bus2=n3352.1.2.3 linecode=lc126-3ph length=0.12193 units=km
New Line.l3000175 phases=3 bus1=n1280.1.2.3 bus2=n601.1.2.3 linecode=lc183-3ph length=0.075496 units=km
New Line.l3000176 phases=1 bus1=n886.1 bus2=n891.1 linecode=lc244-1ph length=0.154919 units=km
New Line.l3000177 phases=3 bus1=n3626.1.2.3 bus2=n1213.1.2.3 linecode=lc44-3ph length=0.000998 units=km
New Line.l3000178 phases=3 bus1=n920.1.2.3 bus2=n1905.1.2.3 linecode=lc176-3ph length=0.089901 units=km
New Line.l3000179 phases=3 bus1=n501.1.2.3 bus2=n3382.1.2.3 linecode=lc46-3ph length=0.096938 units=km
New Line.l3000180 phases=3 bus1=n3381.1.2.3 bus2=n920.1.2.3 linecode=lc176-3ph length=0.050587 units=km
New Line.l3000181 phases=3 bus1=n181.1.2.3 bus2=n3131.1.2.3 linecode=lc183-3ph length=0.071093 units=km
New Line.l3000182 phases=3 bus1=n2831.1.2.3 bus2=n10.1.2.3 linecode=lc46-3ph length=0.066004 units=km
New Line.l3000183 phases=3 bus1=n396.1.2.3 bus2=n3138.1.2.3 linecode=lc46-3ph length=0.081246 units=km
New Line.l3000184 phases=3 bus1=n580.1.2.3 bus2=n629.1.2.3 linecode=lc183-3ph length=0.045588 units=km
New Line.l3000185 phases=3 bus1=n3743.1.2.3 bus2=n3446.1.2.3 linecode=lc183-3ph length=0.052368 units=km
New Line.l3000186 phases=3 bus1=n2946.1.2.3 bus2=n2902.1.2.3 linecode=lc244-3ph length=0.131121 units=km
New Line.l3000187 phases=3 bus1=n444.1.2.3 bus2=n3743.1.2.3 linecode=lc183-3ph length=0.034848 units=km
New Line.l3000188 phases=3 bus1=n11.1.2.3 bus2=n337.1.2.3 linecode=lc46-3ph length=0.013058 units=km
New Line.l3000189 phases=3 bus1=n2946.1.2.3 bus2=n2925.1.2.3 linecode=lc244-3ph length=0.28224 units=km
New Line.l3000190 phases=3 bus1=n3849.1.2.3 bus2=n2992.1.2.3 linecode=lc251-3ph length=0.009891 units=km
New Line.l3000191 phases=1 bus1=n2748.1 bus2=n3807.1 linecode=lc244-1ph length=0.015999 units=km
New Line.l3000192 phases=1 bus1=n2514.1 bus2=n2368.1 linecode=lc244-1ph length=0.003497 units=km
New Line.l3000193 phases=3 bus1=n855.1.2.3 bus2=n1845.1.2.3 linecode=lc212-3ph length=0.065052 units=km
New Line.l3000194 phases=3 bus1=n1762.1.2.3 bus2=n1502.1.2.3 linecode=lc46-3ph length=0.226474 units=km
New Line.l3000195 phases=3 bus1=n3142.1.2.3 bus2=n3123.1.2.3 linecode=lc183-3ph length=0.067434 units=km
New Line.l3000196 phases=3 bus1=n19.1.2.3 bus2=n2061.1.2.3 linecode=lc46-3ph length=0.098914 units=km
New Line.l3000197 phases=3 bus1=n1845.1.2.3 bus2=n888.1.2.3 linecode=lc212-3ph length=0.073893 units=km
New Line.l3000198 phases=3 bus1=n3260.1.2.3 bus2=n1762.1.2.3 linecode=lc46-3ph length=0.109488 units=km
New Line.l3000199 phases=3 bus1=n3085.1.2.3 bus2=n3628.1.2.3 linecode=lc46-3ph length=0.058655 units=km
New Line.l3000200 phases=3 bus1=n2269.1.2.3 bus2=n786.1.2.3 linecode=lc183-3ph length=0.101582 units=km
New Line.l3000201 phases=3 bus1=n1543.1.2.3 bus2=n1541.1.2.3 linecode=lc46-3ph length=0.000997 units=km
New Line.l3000202 phases=3 bus1=n3809.1.2.3 bus2=n3832.1.2.3 linecode=lc168-3ph length=0.043524 units=km
New Line.l3000203 phases=3 bus1=n662.1.2.3 bus2=n2924.1.2.3 linecode=lc212-3ph length=0.085657 units=km
New Line.l3000204 phases=3 bus1=n2902.1.2.3 bus2=n2968.1.2.3 linecode=lc244-3ph length=0.144716 units=km
New Line.l3000205 phases=3 bus1=n2924.1.2.3 bus2=n3715.1.2.3 linecode=lc212-3ph length=0.07479 units=km
New Line.l3000206 phases=1 bus1=n3807.1 bus2=n23.1 linecode=lc244-1ph length=0.017192 units=km
New Line.l3000207 phases=3 bus1=n487.1.2.3 bus2=n1344.1.2.3 linecode=lc25-3ph length=0.240269 units=km
New Line.l3000208 phases=3 bus1=n1235.1.2.3 bus2=n2741.1.2.3 linecode=lc46-3ph length=0.000975 units=km
New Line.l3000209 phases=3 bus1=n1699.1.2.3 bus2=n917.1.2.3 linecode=lc46-3ph length=0.270674 units=km
New Line.l3000210 phases=3 bus1=n3642.1.2.3 bus2=n2831.1.2.3 linecode=lc46-3ph length=0.076242 units=km
New Line.l3000211 phases=3 bus1=n3151.1.2.3 bus2=n3142.1.2.3 linecode=lc183-3ph length=0.067593 units=km
New Line.l3000212 phases=3 bus1=n1543.1.2.3 bus2=n1565.1.2.3 linecode=lc46-3ph length=0.205485 units=km
New Line.l3000213 phases=3 bus1=n1323.1.2.3 bus2=n3068.1.2.3 linecode=lc25-3ph length=0.745195 units=km
New Line.l3000214 phases=3 bus1=n2365.1.2.3 bus2=n1228.1.2.3 linecode=lc44-3ph length=0.269508 units=km
New Line.l3000215 phases=3 bus1=n3131.1.2.3 bus2=n3151.1.2.3 linecode=lc183-3ph length=0.071795 units=km
New Line.l3000216 phases=3 bus1=n10.1.2.3 bus2=n35.1.2.3 linecode=lc46-3ph length=0.05869 units=km
New Line.l3000217 phases=3 bus1=n138.1.2.3 bus2=n919.1.2.3 linecode=lc46-3ph length=0.176996 units=km
New Line.l3000218 phases=3 bus1=n1231.1.2.3 bus2=n2365.1.2.3 linecode=lc44-3ph length=0.131786 units=km
New Line.l3000219 phases=3 bus1=n2385.1.2.3 bus2=n785.1.2.3 linecode=lc244-3ph length=0.001846 units=km
New Line.l3000220 phases=1 bus1=n23.1 bus2=n39.1 linecode=lc244-1ph length=0.113216 units=km
New Line.l3000221 phases=3 bus1=n785.1.2.3 bus2=n1986.1.2.3 linecode=lc244-3ph length=0.002061 units=km
New Line.l3000222 phases=3 bus1=n2359.1.2.3 bus2=n2414.1.2.3 linecode=lc244-3ph length=0.001002 units=km
New Line.l3000223 phases=1 bus1=n2233.1 bus2=n3357.1 linecode=lc244-1ph length=0.084985 units=km
New Line.l3000224 phases=3 bus1=n47.1.2.3 bus2=n19.1.2.3 linecode=lc46-3ph length=0.046047 units=km
New Line.l3000225 phases=3 bus1=n3514.1.2.3 bus2=n2303.1.2.3 linecode=lc244-3ph length=0.113907 units=km
New Line.l3000226 phases=1 bus1=n3357.1 bus2=n2238.1 linecode=lc244-1ph length=0.148178 units=km
New Line.l3000227 phases=3 bus1=n116.1.2.3 bus2=n1056.1.2.3 linecode=lc2-3ph length=0.025176 units=km
New Line.l3000228 phases=3 bus1=n3628.1.2.3 bus2=n3652.1.2.3 linecode=lc46-3ph length=0.087593 units=km
New Line.l3000229 phases=3 bus1=n1743.1.2.3 bus2=n2196.1.2.3 linecode=lc44-3ph length=0.234891 units=km
New Line.l3000230 phases=3 bus1=n810.1.2.3 bus2=n1767.1.2.3 linecode=lc89-3ph length=0.05416 units=km
New Line.l3000231 phases=3 bus1=n3715.1.2.3 bus2=n2953.1.2.3 linecode=lc212-3ph length=0.062242 units=km
New Line.l3000232 phases=1 bus1=n2291.1 bus2=n3285.1 linecode=lc244-1ph length=0.134993 units=km
New Line.l3000233 phases=3 bus1=n1275.1.2.3 bus2=n1353.1.2.3 linecode=lc89-3ph length=0.082878 units=km
New Line.l3000234 phases=3 bus1=n2953.1.2.3 bus2=n2937.1.2.3 linecode=lc212-3ph length=0.086531 units=km
New Line.l3000235 phases=1 bus1=n39.1 bus2=n49.1 linecode=lc244-1ph length=0.155769 units=km
New Line.l3000236 phases=3 bus1=n3626.1.2.3 bus2=n1305.1.2.3 linecode=lc89-3ph length=0.001001 units=km
New Line.l3000237 phases=3 bus1=n3286.1.2.3 bus2=n3654.1.2.3 linecode=lc2-3ph length=0.034264 units=km
New Line.l3000238 phases=3 bus1=n3659.1.2.3 bus2=n3642.1.2.3 linecode=lc46-3ph length=0.076246 units=km
New Line.l3000239 phases=3 bus1=n44.1.2.3 bus2=n1755.1.2.3 linecode=lc44-3ph length=0.302185 units=km
New Line.l3000240 phases=3 bus1=n2251.1.2.3 bus2=n2975.1.2.3 linecode=lc44-3ph length=0.38507 units=km
New Line.l3000241 phases=3 bus1=n966.1.2.3 bus2=n3107.1.2.3 linecode=lc44-3ph length=0.235784 units=km
New Line.l3000242 phases=3 bus1=n35.1.2.3 bus2=n57.1.2.3 linecode=lc46-3ph length=0.060505 units=km
New Line.l3000243 phases=3 bus1=n1755.1.2.3 bus2=n1743.1.2.3 linecode=lc44-3ph length=0.219197 units=km
New Line.l3000244 phases=3 bus1=n952.1.2.3 bus2=n966.1.2.3 linecode=lc44-3ph length=0.227766 units=km
New Line.l3000245 phases=3 bus1=n2873.1.2.3 bus2=n2049.1.2.3 linecode=lc26-3ph length=0.301537 units=km
New Line.l3000246 phases=1 bus1=n49.1 bus2=n60.1 linecode=lc244-1ph length=0.044483 units=km
New Line.l3000247 phases=3 bus1=n654.1.2.3 bus2=n565.1.2.3 linecode=lc183-3ph length=0.042146 units=km
New Line.l3000248 phases=1 bus1=n60.1 bus2=n624.1 linecode=lc244-1ph length=0.405632 units=km
New Line.l3000249 phases=1 bus1=n3042.1 bus2=n3044.1 linecode=lc244-1ph length=0.28046 units=km
New Line.l3000250 phases=3 bus1=n1800.1.2.3 bus2=n1593.1.2.3 linecode=lc46-3ph length=0.171683 units=km
New Line.l3000251 phases=3 bus1=n2629.1.2.3 bus2=n1983.1.2.3 linecode=lc89-3ph length=0.065723 units=km
New Line.l3000252 phases=3 bus1=n3673.1.2.3 bus2=n3659.1.2.3 linecode=lc46-3ph length=0.092467 units=km
New Line.l3000253 phases=3 bus1=n2413.1.2.3 bus2=n47.1.2.3 linecode=lc46-3ph length=0.044042 units=km
New Line.l3000254 phases=3 bus1=n1565.1.2.3 bus2=n1800.1.2.3 linecode=lc46-3ph length=0.095081 units=km
New Line.l3000255 phases=3 bus1=n691.1.2.3 bus2=n1562.1.2.3 linecode=lc183-3ph length=0.060931 units=km
New Line.l3000256 phases=3 bus1=n3652.1.2.3 bus2=n3673.1.2.3 linecode=lc46-3ph length=0.08999 units=km
New Line.l3000257 phases=3 bus1=n817.1.2.3 bus2=n2413.1.2.3 linecode=lc46-3ph length=0.056935 units=km
New Line.l3000258 phases=3 bus1=n3137.1.2.3 bus2=n396.1.2.3 linecode=lc46-3ph length=0.060832 units=km
New Line.l3000259 phases=1 bus1=n159.1 bus2=n140.1 linecode=lc244-1ph length=0.075995 units=km
New Line.l3000260 phases=3 bus1=n93.1.2.3 bus2=n320.1.2.3 linecode=lc44-3ph length=0.089909 units=km
New Line.l3000261 phases=1 bus1=n1633.1 bus2=n1637.1 linecode=lc244-1ph length=0.277787 units=km
New Line.l3000262 phases=1 bus1=n365.1 bus2=n1639.1 linecode=lc244-1ph length=0.033959 units=km
New Line.l3000263 phases=3 bus1=n1330.1.2.3 bus2=n1331.1.2.3 linecode=lc46-3ph length=0.325004 units=km
New Line.l3000264 phases=1 bus1=n1630.1 bus2=n159.1 linecode=lc244-1ph length=0.051796 units=km
New Line.l3000265 phases=3 bus1=n1363.1.2.3 bus2=n1366.1.2.3 linecode=lc44-3ph length=0.323104 units=km
New Line.l3000266 phases=3 bus1=n2797.1.2.3 bus2=n2642.1.2.3 linecode=lc2-3ph length=0.0054 units=km
New Line.l3000267 phases=1 bus1=n1624.1 bus2=n109.1 linecode=lc244-1ph length=0.161459 units=km
New Line.l3000268 phases=1 bus1=n2333.1 bus2=n2233.1 linecode=lc244-1ph length=0.290366 units=km
New Line.l3000269 phases=1 bus1=n624.1 bus2=n3223.1 linecode=lc244-1ph length=0.168415 units=km
New Line.l3000270 phases=1 bus1=n2291.1 bus2=n2333.1 linecode=lc244-1ph length=0.191279 units=km
New Line.l3000271 phases=3 bus1=n2640.1.2.3 bus2=n1763.1.2.3 linecode=lc89-3ph length=0.107511 units=km
New Line.l3000272 phases=3 bus1=n57.1.2.3 bus2=n81.1.2.3 linecode=lc46-3ph length=0.057506 units=km
New Line.l3000273 phases=3 bus1=n337.1.2.3 bus2=n2000.1.2.3 linecode=lc46-3ph length=0.276074 units=km
New Line.l3000274 phases=3 bus1=n1717.1.2.3 bus2=n2280.1.2.3 linecode=lc46-3ph length=0.129618 units=km
New Line.l3000275 phases=1 bus1=n3042.1 bus2=n3070.1 linecode=lc244-1ph length=0.21986 units=km
New Line.l3000276 phases=3 bus1=n1905.1.2.3 bus2=n990.1.2.3 linecode=lc176-3ph length=0.051054 units=km
New Line.l3000277 phases=3 bus1=n1406.1.2.3 bus2=n1363.1.2.3 linecode=lc89-3ph length=0.090713 units=km
New Line.l3000278 phases=3 bus1=n2856.1.2.3 bus2=n1242.1.2.3 linecode=lc2-3ph length=0.02203 units=km
New Line.l3000279 phases=3 bus1=n2280.1.2.3 bus2=n1721.1.2.3 linecode=lc46-3ph length=0.072055 units=km
New Line.l3000280 phases=3 bus1=n611.1.2.3 bus2=n999.1.2.3 linecode=lc46-3ph length=0.351687 units=km
New Line.l3000281 phases=1 bus1=n2081.1 bus2=n2291.1 linecode=lc244-1ph length=0.245228 units=km
New Line.l3000282 phases=3 bus1=n1773.1.2.3 bus2=n3681.1.2.3 linecode=lc2-3ph length=0.009037 units=km
New Line.l3000283 phases=3 bus1=n2161.1.2.3 bus2=n2198.1.2.3 linecode=lc44-3ph length=0.390879 units=km
New Line.l3000284 phases=3 bus1=n92.1.2.3 bus2=n817.1.2.3 linecode=lc46-3ph length=0.066122 units=km
New Line.l3000285 phases=3 bus1=n3705.1.2.3 bus2=n1773.1.2.3 linecode=lc2-3ph length=0.046145 units=km
New Line.l3000286 phases=3 bus1=n548.1.2.3 bus2=n552.1.2.3 linecode=lc183-3ph length=0.066932 units=km
New Line.l3000287 phases=3 bus1=n81.1.2.3 bus2=n92.1.2.3 linecode=lc46-3ph length=0.085826 units=km
New Line.l3000288 phases=3 bus1=n3334.1.2.3 bus2=n1012.1.2.3 linecode=lc183-3ph length=0.009001 units=km
New Line.l3000289 phases=3 bus1=n1568.1.2.3 bus2=n882.1.2.3 linecode=lc183-3ph length=0.049864 units=km
New Line.l3000290 phases=3 bus1=n2680.1.2.3 bus2=n2677.1.2.3 linecode=lc46-3ph length=0.029732 units=km
New Line.l3000291 phases=3 bus1=n1406.1.2.3 bus2=n1437.1.2.3 linecode=lc46-3ph length=0.283997 units=km
New Line.l3000292 phases=1 bus1=n1624.1 bus2=n131.1 linecode=lc244-1ph length=0.127626 units=km
New Line.l3000293 phases=3 bus1=n700.1.2.3 bus2=n359.1.2.3 linecode=lc46-3ph length=0.059838 units=km
New Line.l3000294 phases=3 bus1=n1749.1.2.3 bus2=n3350.1.2.3 linecode=lc186-3ph length=0.033652 units=km
New Line.l3000295 phases=3 bus1=n872.1.2.3 bus2=n849.1.2.3 linecode=lc168-3ph length=0.028857 units=km
New Line.l3000296 phases=3 bus1=n217.1.2.3 bus2=n972.1.2.3 linecode=lc26-3ph length=0.026228 units=km
New Line.l3000297 phases=3 bus1=n3011.1.2.3 bus2=n2161.1.2.3 linecode=lc44-3ph length=0.135584 units=km
New Line.l3000298 phases=3 bus1=n2795.1.2.3 bus2=n3096.1.2.3 linecode=lc244-3ph length=0.15189 units=km
New Line.l3000299 phases=3 bus1=n853.1.2.3 bus2=n872.1.2.3 linecode=lc168-3ph length=0.089824 units=km
New Line.l3000300 phases=3 bus1=n1437.1.2.3 bus2=n1470.1.2.3 linecode=lc46-3ph length=0.397241 units=km
New Line.l3000301 phases=3 bus1=n2126.1.2.3 bus2=n3011.1.2.3 linecode=lc44-3ph length=0.184284 units=km
New Line.l3000302 phases=3 bus1=n1562.1.2.3 bus2=n599.1.2.3 linecode=lc183-3ph length=0.069654 units=km
New Line.l3000303 phases=3 bus1=n1390.1.2.3 bus2=n3000.1.2.3 linecode=lc212-3ph length=0.059294 units=km
New Line.l3000304 phases=3 bus1=n884.1.2.3 bus2=n654.1.2.3 linecode=lc183-3ph length=0.073457 units=km
New Line.l3000305 phases=3 bus1=n2675.1.2.3 bus2=n2663.1.2.3 linecode=lc2-3ph length=0.219978 units=km
New Line.l3000306 phases=3 bus1=n3446.1.2.3 bus2=n3210.1.2.3 linecode=lc212-3ph length=0.043246 units=km
New Line.l3000307 phases=1 bus1=n2715.1 bus2=n2825.1 linecode=lc244-1ph length=0.163284 units=km
New Line.l3000308 phases=3 bus1=n1692.1.2.3 bus2=n1700.1.2.3 linecode=lc186-3ph length=0.072768 units=km
New Line.l3000309 phases=3 bus1=n789.1.2.3 bus2=n1858.1.2.3 linecode=lc126-3ph length=0.078563 units=km
New Line.l3000310 phases=3 bus1=n3210.1.2.3 bus2=n510.1.2.3 linecode=lc212-3ph length=0.042994 units=km
New Line.l3000311 phases=3 bus1=n1858.1.2.3 bus2=n3130.1.2.3 linecode=lc126-3ph length=0.075556 units=km
New Line.l3000312 phases=3 bus1=n3009.1.2.3 bus2=n3641.1.2.3 linecode=lc212-3ph length=0.098622 units=km
New Line.l3000313 phases=3 bus1=n629.1.2.3 bus2=n899.1.2.3 linecode=lc183-3ph length=0.086158 units=km
New Line.l3000314 phases=3 bus1=n899.1.2.3 bus2=n884.1.2.3 linecode=lc183-3ph length=0.068818 units=km
New Line.l3000315 phases=3 bus1=n612.1.2.3 bus2=n3294.1.2.3 linecode=lc183-3ph length=0.112937 units=km
New Line.l3000316 phases=3 bus1=n2455.1.2.3 bus2=n2184.1.2.3 linecode=lc46-3ph length=0.090815 units=km
New Line.l3000317 phases=3 bus1=n3458.1.2.3 bus2=n1016.1.2.3 linecode=lc212-3ph length=0.066019 units=km
New Line.l3000318 phases=3 bus1=n2787.1.2.3 bus2=n2601.1.2.3 linecode=lc46-3ph length=0.040768 units=km
New Line.l3000319 phases=3 bus1=n1053.1.2.3 bus2=n2491.1.2.3 linecode=lc126-3ph length=0.043861 units=km
New Line.l3000320 phases=3 bus1=n599.1.2.3 bus2=n1301.1.2.3 linecode=lc183-3ph length=0.0654 units=km
New Line.l3000321 phases=3 bus1=n259.1.2.3 bus2=n1895.1.2.3 linecode=lc25-3ph length=0.060523 units=km
New Line.l3000322 phases=3 bus1=n3284.1.2.3 bus2=n1076.1.2.3 linecode=lc46-3ph length=0.311176 units=km
New Line.l3000323 phases=3 bus1=n1895.1.2.3 bus2=n2193.1.2.3 linecode=lc25-3ph length=0.011146 units=km
New Line.l3000324 phases=3 bus1=n1301.1.2.3 bus2=n612.1.2.3 linecode=lc183-3ph length=0.088399 units=km
New Line.l3000325 phases=3 bus1=n3294.1.2.3 bus2=n832.1.2.3 linecode=lc183-3ph length=0.110763 units=km
New Line.l3000326 phases=3 bus1=n3117.1.2.3 bus2=n3126.1.2.3 linecode=lc126-3ph length=0.083498 units=km
New Line.l3000327 phases=3 bus1=n888.1.2.3 bus2=n3470.1.2.3 linecode=lc212-3ph length=0.076567 units=km
New Line.l3000328 phases=3 bus1=n3171.1.2.3 bus2=n2607.1.2.3 linecode=lc141-3ph length=0.070608 units=km
New Line.l3000329 phases=3 bus1=n3470.1.2.3 bus2=n3458.1.2.3 linecode=lc212-3ph length=0.070783 units=km
New Line.l3000330 phases=3 bus1=n3130.1.2.3 bus2=n1876.1.2.3 linecode=lc46-3ph length=0.131231 units=km
New Line.l3000331 phases=3 bus1=n3027.1.2.3 bus2=n3009.1.2.3 linecode=lc212-3ph length=0.102493 units=km
New Line.l3000332 phases=3 bus1=n1907.1.2.3 bus2=n3764.1.2.3 linecode=lc46-3ph length=0.074881 units=km
New Line.l3000333 phases=3 bus1=n3764.1.2.3 bus2=n1910.1.2.3 linecode=lc46-3ph length=0.040967 units=km
New Line.l3000334 phases=3 bus1=n1031.1.2.3 bus2=n1047.1.2.3 linecode=lc183-3ph length=0.049979 units=km
New Line.l3000335 phases=3 bus1=n921.1.2.3 bus2=n580.1.2.3 linecode=lc183-3ph length=0.052862 units=km
New Line.l3000336 phases=3 bus1=n832.1.2.3 bus2=n854.1.2.3 linecode=lc183-3ph length=0.029082 units=km
New Line.l3000337 phases=3 bus1=n1003.1.2.3 bus2=n12.1.2.3 linecode=lc46-3ph length=0.053212 units=km
New Line.l3000339 phases=3 bus1=n3246.1.2.3 bus2=n921.1.2.3 linecode=lc183-3ph length=0.074731 units=km
New Line.l3000340 phases=3 bus1=n3617.1.2.3 bus2=n3747.1.2.3 linecode=lc168-3ph length=0.026579 units=km
New Line.l3000341 phases=3 bus1=n3153.1.2.3 bus2=n1091.1.2.3 linecode=lc46-3ph length=0.323938 units=km
New Line.l3000342 phases=3 bus1=n1876.1.2.3 bus2=n1888.1.2.3 linecode=lc46-3ph length=0.194391 units=km
New Line.l3000343 phases=3 bus1=n1474.1.2.3 bus2=n1104.1.2.3 linecode=lc46-3ph length=0.503578 units=km
New Line.l3000344 phases=3 bus1=n1888.1.2.3 bus2=n1719.1.2.3 linecode=lc46-3ph length=0.154213 units=km
New Line.l3000345 phases=3 bus1=n832.1.2.3 bus2=n878.1.2.3 linecode=lc168-3ph length=0.049662 units=km
New Line.l3000346 phases=3 bus1=n3019.1.2.3 bus2=n3040.1.2.3 linecode=lc212-3ph length=0.124123 units=km
New Line.l3000347 phases=3 bus1=n2384.1.2.3 bus2=n330.1.2.3 linecode=lc141-3ph length=0.071972 units=km
New Line.l3000348 phases=1 bus1=n624.1 bus2=n1954.1 linecode=lc244-1ph length=0.200257 units=km
New Line.l3000349 phases=3 bus1=n768.1.2.3 bus2=n698.1.2.3 linecode=lc183-3ph length=0.027697 units=km
New Line.l3000350 phases=3 bus1=n2845.1.2.3 bus2=n3623.1.2.3 linecode=lc2-3ph length=0.041544 units=km
New Line.l3000352 phases=3 bus1=n2818.1.2.3 bus2=n1996.1.2.3 linecode=lc44-3ph length=0.000999 units=km
New Line.l3000353 phases=3 bus1=n2795.1.2.3 bus2=n2836.1.2.3 linecode=lc244-3ph length=0.334758 units=km
New Line.l3000355 phases=3 bus1=n1235.1.2.3 bus2=n3326.1.2.3 linecode=lc46-3ph length=0.090235 units=km
New Line.l3000356 phases=1 bus1=n1954.1 bus2=n1980.1 linecode=lc244-1ph length=0.199449 units=km
New Line.l3000357 phases=3 bus1=n3334.1.2.3 bus2=n3745.1.2.3 linecode=lc183-3ph length=0.05601 units=km
New Line.l3000358 phases=3 bus1=n3040.1.2.3 bus2=n3050.1.2.3 linecode=lc212-3ph length=0.10039 units=km
New Line.l3000359 phases=3 bus1=n877.1.2.3 bus2=n1918.1.2.3 linecode=lc46-3ph length=0.042705 units=km
New Line.l3000360 phases=3 bus1=n3232.1.2.3 bus2=n2472.1.2.3 linecode=lc244-3ph length=0.07318 units=km
New Line.l3000362 phases=3 bus1=n3442.1.2.3 bus2=n1155.1.2.3 linecode=lc46-3ph length=0.39691 units=km
New Line.l3000363 phases=3 bus1=n334.1.2.3 bus2=n3171.1.2.3 linecode=lc141-3ph length=0.083401 units=km
New Line.l3000364 phases=1 bus1=n1599.1 bus2=n942.1 linecode=lc244-1ph length=0.103342 units=km
New Line.l3000365 phases=3 bus1=n2035.1.2.3 bus2=n2629.1.2.3 linecode=lc89-3ph length=0.159134 units=km
New Line.l3000366 phases=3 bus1=n2836.1.2.3 bus2=n3181.1.2.3 linecode=lc244-3ph length=0.382415 units=km
New Line.l3000367 phases=3 bus1=n2357.1.2.3 bus2=n2895.1.2.3 linecode=lc46-3ph length=0.139117 units=km
New Line.l3000368 phases=3 bus1=n2728.1.2.3 bus2=n1554.1.2.3 linecode=lc46-3ph length=0.130971 units=km
New Line.l3000369 phases=3 bus1=n1202.1.2.3 bus2=n1183.1.2.3 linecode=lc46-3ph length=0.077469 units=km
New Line.l3000371 phases=3 bus1=n330.1.2.3 bus2=n347.1.2.3 linecode=lc141-3ph length=0.101326 units=km
New Line.l3000372 phases=3 bus1=n1185.1.2.3 bus2=n2728.1.2.3 linecode=lc46-3ph length=0.070913 units=km
New Line.l3000373 phases=3 bus1=n1267.1.2.3 bus2=n3241.1.2.3 linecode=lc244-3ph length=0.101979 units=km
New Line.l3000374 phases=3 bus1=n347.1.2.3 bus2=n334.1.2.3 linecode=lc141-3ph length=0.064114 units=km
New Line.l3000375 phases=3 bus1=n1916.1.2.3 bus2=n1766.1.2.3 linecode=lc46-3ph length=0.087471 units=km
New Line.l3000376 phases=1 bus1=n942.1 bus2=n956.1 linecode=lc244-1ph length=0.223897 units=km
New Line.l3000377 phases=3 bus1=n832.1.2.3 bus2=n1416.1.2.3 linecode=lc183-3ph length=0.083038 units=km
New Line.l3000378 phases=3 bus1=n1848.1.2.3 bus2=n2032.1.2.3 linecode=lc183-3ph length=0.056037 units=km
New Line.l3000379 phases=3 bus1=n911.1.2.3 bus2=n1453.1.2.3 linecode=lc183-3ph length=0.120366 units=km
New Line.l3000380 phases=3 bus1=n1294.1.2.3 bus2=n2735.1.2.3 linecode=lc141-3ph length=0.032221 units=km
New Line.l3000381 phases=3 bus1=n288.1.2.3 bus2=n1005.1.2.3 linecode=lc183-3ph length=0.094635 units=km
New Line.l3000382 phases=3 bus1=n2968.1.2.3 bus2=n2984.1.2.3 linecode=lc244-3ph length=0.445624 units=km
New Line.l3000383 phases=3 bus1=n3251.1.2.3 bus2=n3232.1.2.3 linecode=lc244-3ph length=0.080755 units=km
New Line.l3000384 phases=3 bus1=n2283.1.2.3 bus2=n1601.1.2.3 linecode=lc46-3ph length=0.072863 units=km
New Line.l3000385 phases=3 bus1=n1928.1.2.3 bus2=n1916.1.2.3 linecode=lc46-3ph length=0.129662 units=km
New Line.l3000386 phases=3 bus1=n1601.1.2.3 bus2=n598.1.2.3 linecode=lc46-3ph length=0.195576 units=km
New Line.l3000387 phases=3 bus1=n1031.1.2.3 bus2=n3334.1.2.3 linecode=lc183-3ph length=0.018586 units=km
New Line.l3000388 phases=3 bus1=n1768.1.2.3 bus2=n1928.1.2.3 linecode=lc46-3ph length=0.109374 units=km
New Line.l3000389 phases=3 bus1=n32.1.2.3 bus2=n56.1.2.3 linecode=lc46-3ph length=0.189154 units=km
New Line.l3000390 phases=3 bus1=n2057.1.2.3 bus2=n2771.1.2.3 linecode=lc2-3ph length=0.038498 units=km
New Line.l3000391 phases=1 bus1=n763.1 bus2=n3211.1 linecode=lc244-1ph length=0.198475 units=km
New Line.l3000392 phases=3 bus1=n3188.1.2.3 bus2=n941.1.2.3 linecode=lc168-3ph length=0.075621 units=km
New Line.l3000393 phases=3 bus1=n3531.1.2.3 bus2=n1208.1.2.3 linecode=lc46-3ph length=0.52597 units=km
New Line.l3000394 phases=3 bus1=n2719.1.2.3 bus2=n2047.1.2.3 linecode=lc44-3ph length=0.087461 units=km
New Line.l3000395 phases=1 bus1=n1233.1 bus2=n1261.1 linecode=lc244-1ph length=0.049597 units=km
New Line.l3000396 phases=3 bus1=n878.1.2.3 bus2=n3188.1.2.3 linecode=lc168-3ph length=0.075018 units=km
New Line.l3000397 phases=3 bus1=n3241.1.2.3 bus2=n3256.1.2.3 linecode=lc244-3ph length=0.177969 units=km
New Line.l3000398 phases=3 bus1=n1109.1.2.3 bus2=n1031.1.2.3 linecode=lc183-3ph length=0.036824 units=km
New Line.l3000399 phases=1 bus1=n1641.1 bus2=n841.1 linecode=lc244-1ph length=0.113992 units=km
New Line.l3000400 phases=3 bus1=n2468.1.2.3 bus2=n2504.1.2.3 linecode=lc168-3ph length=0.102531 units=km
New Line.l3000401 phases=3 bus1=n1819.1.2.3 bus2=n1824.1.2.3 linecode=lc168-3ph length=0.119248 units=km
New Line.l3000402 phases=3 bus1=n781.1.2.3 bus2=n810.1.2.3 linecode=lc89-3ph length=0.045602 units=km
New Line.l3000403 phases=3 bus1=n2567.1.2.3 bus2=n2003.1.2.3 linecode=lc46-3ph length=0.025232 units=km
New Line.l3000404 phases=3 bus1=n2782.1.2.3 bus2=n2104.1.2.3 linecode=lc2-3ph length=0.046851 units=km
New Line.l3000405 phases=3 bus1=n1824.1.2.3 bus2=n1855.1.2.3 linecode=lc46-3ph length=0.001 units=km
New Line.l3000406 phases=3 bus1=n2818.1.2.3 bus2=n1959.1.2.3 linecode=lc44-3ph length=0.22149 units=km
New Line.l3000407 phases=3 bus1=n3262.1.2.3 bus2=n3251.1.2.3 linecode=lc244-3ph length=0.129349 units=km
New Line.l3000408 phases=1 bus1=n775.1 bus2=n2068.1 linecode=lc244-1ph length=0.281534 units=km
New Line.l3000409 phases=3 bus1=n3823.1.2.3 bus2=n1120.1.2.3 linecode=lc183-3ph length=0.089695 units=km
New Line.l3000410 phases=3 bus1=n1792.1.2.3 bus2=n1122.1.2.3 linecode=lc46-3ph length=0.120004 units=km
New Line.l3000411 phases=3 bus1=n183.1.2.3 bus2=n2477.1.2.3 linecode=lc168-3ph length=0.110751 units=km
New Line.l3000412 phases=1 bus1=n1149.1 bus2=n1233.1 linecode=lc244-1ph length=0.110859 units=km
New Line.l3000413 phases=1 bus1=n3211.1 bus2=n987.1 linecode=lc244-1ph length=0.047084 units=km
New Line.l3000414 phases=3 bus1=n1180.1.2.3 bus2=n1963.1.2.3 linecode=lc25-3ph length=0.145471 units=km
New Line.l3000415 phases=3 bus1=n1963.1.2.3 bus2=n353.1.2.3 linecode=lc25-3ph length=0.010143 units=km
New Line.l3000416 phases=1 bus1=n3203.1 bus2=n3233.1 linecode=lc244-1ph length=0.240697 units=km
New Line.l3000417 phases=1 bus1=n987.1 bus2=n973.1 linecode=lc244-1ph length=0.046628 units=km
New Line.l3000418 phases=3 bus1=n1993.1.2.3 bus2=n2899.1.2.3 linecode=lc46-3ph length=0.049425 units=km
New Line.l3000419 phases=3 bus1=n2836.1.2.3 bus2=n1267.1.2.3 linecode=lc244-3ph length=0.001002 units=km
New Line.l3000421 phases=3 bus1=n3090.1.2.3 bus2=n1553.1.2.3 linecode=lc183-3ph length=0.01844 units=km
New Line.l3000422 phases=3 bus1=n2788.1.2.3 bus2=n2782.1.2.3 linecode=lc2-3ph length=0.055999 units=km
New Line.l3000423 phases=3 bus1=n2358.1.2.3 bus2=n3457.1.2.3 linecode=lc186-3ph length=0.035483 units=km
New Line.l3000424 phases=3 bus1=n2785.1.2.3 bus2=n2805.1.2.3 linecode=lc2-3ph length=0.042932 units=km
New Line.l3000425 phases=3 bus1=n1553.1.2.3 bus2=n1610.1.2.3 linecode=lc183-3ph length=0.032464 units=km
New Line.l3000426 phases=3 bus1=n3383.1.2.3 bus2=n1993.1.2.3 linecode=lc46-3ph length=0.000996 units=km
New Line.l3000427 phases=3 bus1=n2490.1.2.3 bus2=n2547.1.2.3 linecode=lc46-3ph length=0.0595 units=km
New Line.l3000428 phases=3 bus1=n3276.1.2.3 bus2=n3262.1.2.3 linecode=lc244-3ph length=0.170538 units=km
New Line.l3000429 phases=3 bus1=n1120.1.2.3 bus2=n1171.1.2.3 linecode=lc183-3ph length=0.089695 units=km
New Line.l3000430 phases=3 bus1=n2557.1.2.3 bus2=n2486.1.2.3 linecode=lc168-3ph length=0.088926 units=km
New Line.l3000431 phases=3 bus1=n270.1.2.3 bus2=n3109.1.2.3 linecode=lc126-3ph length=0.00097 units=km
New Line.l3000432 phases=3 bus1=n1171.1.2.3 bus2=n1109.1.2.3 linecode=lc183-3ph length=0.09018 units=km
New Line.l3000433 phases=3 bus1=n3364.1.2.3 bus2=n998.1.2.3 linecode=lc46-3ph length=0.117754 units=km
New Line.l3000434 phases=3 bus1=n2486.1.2.3 bus2=n2468.1.2.3 linecode=lc168-3ph length=0.092228 units=km
New Line.l3000435 phases=3 bus1=n1105.1.2.3 bus2=n3298.1.2.3 linecode=lc46-3ph length=0.057669 units=km
New Line.l3000436 phases=3 bus1=n1626.1.2.3 bus2=n2755.1.2.3 linecode=lc2-3ph length=0.034801 units=km
New Line.l3000437 phases=3 bus1=n2732.1.2.3 bus2=n278.1.2.3 linecode=lc26-3ph length=0.286416 units=km
New Line.l3000438 phases=3 bus1=n3298.1.2.3 bus2=n1200.1.2.3 linecode=lc46-3ph length=0.106357 units=km
New Line.l3000439 phases=3 bus1=n2771.1.2.3 bus2=n2801.1.2.3 linecode=lc2-3ph length=0.146637 units=km
New Line.l3000440 phases=3 bus1=n59.1.2.3 bus2=n1103.1.2.3 linecode=lc46-3ph length=0.115472 units=km
New Line.l3000441 phases=3 bus1=n2801.1.2.3 bus2=n2788.1.2.3 linecode=lc2-3ph length=0.05434 units=km
New Line.l3000442 phases=3 bus1=n3289.1.2.3 bus2=n3276.1.2.3 linecode=lc244-3ph length=0.178759 units=km
New Line.l3000443 phases=3 bus1=n554.1.2.3 bus2=n1064.1.2.3 linecode=lc46-3ph length=0.201991 units=km
New Line.l3000444 phases=3 bus1=n2477.1.2.3 bus2=n2495.1.2.3 linecode=lc168-3ph length=0.134393 units=km
New Line.l3000445 phases=3 bus1=n2376.1.2.3 bus2=n725.1.2.3 linecode=lc46-3ph length=0.133018 units=km
New Line.l3000446 phases=3 bus1=n3256.1.2.3 bus2=n3289.1.2.3 linecode=lc244-3ph length=0.204532 units=km
New Line.l3000447 phases=3 bus1=n1824.1.2.3 bus2=n1958.1.2.3 linecode=lc168-3ph length=0.120261 units=km
New Line.l3000448 phases=3 bus1=n2495.1.2.3 bus2=n2557.1.2.3 linecode=lc168-3ph length=0.093532 units=km
New Line.l3000449 phases=3 bus1=n1914.1.2.3 bus2=n1468.1.2.3 linecode=lc183-3ph length=0.041805 units=km
New Line.l3000450 phases=3 bus1=n1958.1.2.3 bus2=n1872.1.2.3 linecode=lc168-3ph length=0.119167 units=km
New Line.l3000451 phases=3 bus1=n1586.1.2.3 bus2=n850.1.2.3 linecode=lc44-3ph length=0.193736 units=km
New Line.l3000452 phases=1 bus1=n472.1 bus2=n470.1 linecode=lc244-1ph length=0.341215 units=km
New Line.l3000453 phases=3 bus1=n2542.1.2.3 bus2=n3302.1.2.3 linecode=lc244-3ph length=0.035015 units=km
New Line.l3000454 phases=3 bus1=n1906.1.2.3 bus2=n2033.1.2.3 linecode=lc183-3ph length=0.104034 units=km
New Line.l3000455 phases=3 bus1=n2130.1.2.3 bus2=n2088.1.2.3 linecode=lc46-3ph length=0.137299 units=km
New Line.l3000456 phases=3 bus1=n850.1.2.3 bus2=n11.1.2.3 linecode=lc44-3ph length=0.132221 units=km
New Line.l3000457 phases=3 bus1=n565.1.2.3 bus2=n691.1.2.3 linecode=lc183-3ph length=0.060726 units=km
New Line.l3000458 phases=3 bus1=n3581.1.2.3 bus2=n3751.1.2.3 linecode=lc183-3ph length=0.035766 units=km
New Line.l3000459 phases=1 bus1=n1023.1 bus2=n2632.1 linecode=lc244-1ph length=0.074995 units=km
New Line.l3000460 phases=3 bus1=n93.1.2.3 bus2=n44.1.2.3 linecode=lc44-3ph length=0.001003 units=km
New Line.l3000461 phases=3 bus1=n2322.1.2.3 bus2=n2697.1.2.3 linecode=lc183-3ph length=0.070241 units=km
New Line.l3000462 phases=3 bus1=n1759.1.2.3 bus2=n833.1.2.3 linecode=lc183-3ph length=0.058642 units=km
New Line.l3000463 phases=1 bus1=n3203.1 bus2=n1696.1 linecode=lc244-1ph length=0.124006 units=km
New Line.l3000464 phases=3 bus1=n1894.1.2.3 bus2=n1917.1.2.3 linecode=lc183-3ph length=0.099088 units=km
New Line.l3000465 phases=1 bus1=n1569.1 bus2=n1023.1 linecode=lc244-1ph length=0.070455 units=km
New Line.l3000466 phases=3 bus1=n833.1.2.3 bus2=n452.1.2.3 linecode=lc183-3ph length=0.076956 units=km
New Line.l3000467 phases=1 bus1=n1696.1 bus2=n3254.1 linecode=lc244-1ph length=0.277636 units=km
New Line.l3000468 phases=3 bus1=n3565.1.2.3 bus2=n3015.1.2.3 linecode=lc212-3ph length=0.087366 units=km
New Line.l3000469 phases=3 bus1=n269.1.2.3 bus2=n3577.1.2.3 linecode=lc46-3ph length=0.105291 units=km
New Line.l3000470 phases=3 bus1=n3358.1.2.3 bus2=n1914.1.2.3 linecode=lc183-3ph length=0.046591 units=km
New Line.l3000471 phases=3 bus1=n1214.1.2.3 bus2=n3565.1.2.3 linecode=lc212-3ph length=0.06669 units=km
New Line.l3000472 phases=3 bus1=n3181.1.2.3 bus2=n3279.1.2.3 linecode=lc244-3ph length=0.094887 units=km
New Line.l3000473 phases=1 bus1=n1774.1 bus2=n1745.1 linecode=lc244-1ph length=0.167176 units=km
New Line.l3000476 phases=3 bus1=n730.1.2.3 bus2=n731.1.2.3 linecode=lc168-3ph length=0.059481 units=km
New Line.l3000477 phases=3 bus1=n1981.1.2.3 bus2=n1908.1.2.3 linecode=lc168-3ph length=0.078804 units=km
New Line.l3000478 phases=3 bus1=n3577.1.2.3 bus2=n3844.1.2.3 linecode=lc46-3ph length=0.103391 units=km
New Line.l3000479 phases=3 bus1=n442.1.2.3 bus2=n2435.1.2.3 linecode=lc176-3ph length=0.022875 units=km
New Line.l3000480 phases=3 bus1=n582.1.2.3 bus2=n757.1.2.3 linecode=lc212-3ph length=0.074008 units=km
New Line.l3000481 phases=3 bus1=n2148.1.2.3 bus2=n2640.1.2.3 linecode=lc89-3ph length=0.120758 units=km
New Line.l3000482 phases=3 bus1=n2032.1.2.3 bus2=n1894.1.2.3 linecode=lc183-3ph length=0.049024 units=km
New Line.l3000483 phases=3 bus1=n1872.1.2.3 bus2=n2802.1.2.3 linecode=lc168-3ph length=0.172946 units=km
New Line.l3000484 phases=3 bus1=n2802.1.2.3 bus2=n1981.1.2.3 linecode=lc168-3ph length=0.129906 units=km
New Line.l3000485 phases=3 bus1=n461.1.2.3 bus2=n3304.1.2.3 linecode=lc244-3ph length=0.127487 units=km
New Line.l3000486 phases=3 bus1=n3844.1.2.3 bus2=n561.1.2.3 linecode=lc46-3ph length=0.106356 units=km
New Line.l3000487 phases=3 bus1=n447.1.2.3 bus2=n787.1.2.3 linecode=lc44-3ph length=0.000997 units=km
New Line.l3000488 phases=3 bus1=n1515.1.2.3 bus2=n3837.1.2.3 linecode=lc168-3ph length=0.029298 units=km
New Line.l3000489 phases=3 bus1=n3002.1.2.3 bus2=n2338.1.2.3 linecode=lc46-3ph length=0.068137 units=km
New Line.l3000490 phases=3 bus1=n1254.1.2.3 bus2=n3589.1.2.3 linecode=lc168-3ph length=0.077406 units=km
New Line.l3000491 phases=3 bus1=n561.1.2.3 bus2=n2130.1.2.3 linecode=lc46-3ph length=0.119533 units=km
New Line.l3000492 phases=1 bus1=n120.1 bus2=n117.1 linecode=lc244-1ph length=0.111596 units=km
New Line.l3000493 phases=3 bus1=n450.1.2.3 bus2=n3207.1.2.3 linecode=lc168-3ph length=0.057306 units=km
New Line.l3000495 phases=3 bus1=n1610.1.2.3 bus2=n3358.1.2.3 linecode=lc183-3ph length=0.044449 units=km
New Line.l3000496 phases=3 bus1=n3183.1.2.3 bus2=n2959.1.2.3 linecode=lc109-3ph length=0.100535 units=km
New Line.l3000497 phases=3 bus1=n638.1.2.3 bus2=n2923.1.2.3 linecode=lc46-3ph length=0.087027 units=km
New Line.l3000498 phases=3 bus1=n2476.1.2.3 bus2=n1669.1.2.3 linecode=lc46-3ph length=0.054156 units=km
New Line.l3000499 phases=3 bus1=n1669.1.2.3 bus2=n1119.1.2.3 linecode=lc46-3ph length=0.200797 units=km
New Line.l3000500 phases=1 bus1=n69.1 bus2=n472.1 linecode=lc244-1ph length=0.177977 units=km
New Line.l3000501 phases=3 bus1=n3589.1.2.3 bus2=n3600.1.2.3 linecode=lc168-3ph length=0.138694 units=km
New Line.l3000502 phases=3 bus1=n3181.1.2.3 bus2=n461.1.2.3 linecode=lc244-3ph length=0.091494 units=km
New Line.l3000503 phases=3 bus1=n3600.1.2.3 bus2=n1256.1.2.3 linecode=lc168-3ph length=0.131421 units=km
New Line.l3000504 phases=1 bus1=n1834.1 bus2=n1970.1 linecode=lc244-1ph length=0.469631 units=km
New Line.l3000505 phases=1 bus1=n2843.1 bus2=n1704.1 linecode=lc244-1ph length=0.290969 units=km
New Line.l3000506 phases=3 bus1=n1618.1.2.3 bus2=n3802.1.2.3 linecode=lc46-3ph length=0.294798 units=km
New Line.l3000507 phases=1 bus1=n1815.1 bus2=n2843.1 linecode=lc244-1ph length=0.107048 units=km
New Line.l3000508 phases=1 bus1=n1969.1 bus2=n1810.1 linecode=lc244-1ph length=0.401826 units=km
New Line.l3000509 phases=3 bus1=n73.1.2.3 bus2=n2170.1.2.3 linecode=lc168-3ph length=0.067692 units=km
New Line.l3000510 phases=3 bus1=n3003.1.2.3 bus2=n3517.1.2.3 linecode=lc183-3ph length=0.003608 units=km
New Line.l3000511 phases=3 bus1=n2172.1.2.3 bus2=n73.1.2.3 linecode=lc168-3ph length=0.0674 units=km
New Line.l3000512 phases=3 bus1=n1042.1.2.3 bus2=n2325.1.2.3 linecode=lc244-3ph length=0.11854 units=km
New Line.l3000513 phases=3 bus1=n3517.1.2.3 bus2=n2358.1.2.3 linecode=lc183-3ph length=0.026088 units=km
New Line.l3000514 phases=3 bus1=n3696.1.2.3 bus2=n2224.1.2.3 linecode=lc46-3ph length=0.068917 units=km
New Line.l3000515 phases=3 bus1=n1517.1.2.3 bus2=n1042.1.2.3 linecode=lc244-3ph length=0.191764 units=km
New Line.l3000516 phases=3 bus1=n2223.1.2.3 bus2=n2221.1.2.3 linecode=lc244-3ph length=0.251829 units=km
New Line.l3000517 phases=3 bus1=n1015.1.2.3 bus2=n1568.1.2.3 linecode=lc183-3ph length=0.020335 units=km
New Line.l3000518 phases=3 bus1=n2176.1.2.3 bus2=n3696.1.2.3 linecode=lc46-3ph length=0.071442 units=km
New Line.l3000519 phases=3 bus1=n3110.1.2.3 bus2=n2692.1.2.3 linecode=lc46-3ph length=0.001011 units=km
New Line.l3000520 phases=1 bus1=n2112.1 bus2=n1948.1 linecode=lc244-1ph length=0.27196 units=km
New Line.l3000521 phases=1 bus1=n2048.1 bus2=n416.1 linecode=lc244-1ph length=0.201823 units=km
New Line.l3000522 phases=3 bus1=n3359.1.2.3 bus2=n3347.1.2.3 linecode=lc244-3ph length=0.165672 units=km
New Line.l3000523 phases=3 bus1=n1361.1.2.3 bus2=n1360.1.2.3 linecode=lc46-3ph length=0.001002 units=km
New Line.l3000524 phases=3 bus1=n461.1.2.3 bus2=n3359.1.2.3 linecode=lc244-3ph length=0.108297 units=km
New Line.l3000526 phases=3 bus1=n1371.1.2.3 bus2=n2317.1.2.3 linecode=lc126-3ph length=0.087754 units=km
New Line.l3000527 phases=3 bus1=n3545.1.2.3 bus2=n3561.1.2.3 linecode=lc183-3ph length=0.038458 units=km
New Line.l3000529 phases=1 bus1=n1968.1 bus2=n2112.1 linecode=lc244-1ph length=0.033955 units=km
New Line.l3000530 phases=3 bus1=n2317.1.2.3 bus2=n1474.1.2.3 linecode=lc126-3ph length=0.083852 units=km
New Line.l3000531 phases=3 bus1=n801.1.2.3 bus2=n856.1.2.3 linecode=lc46-3ph length=0.104761 units=km
New Line.l3000532 phases=3 bus1=n2176.1.2.3 bus2=n3325.1.2.3 linecode=lc141-3ph length=0.033043 units=km
New Line.l3000533 phases=1 bus1=n1581.1 bus2=n365.1 linecode=lc244-1ph length=0.004995 units=km
New Line.l3000535 phases=3 bus1=n1812.1.2.3 bus2=n1389.1.2.3 linecode=lc168-3ph length=0.13782 units=km
New Line.l3000536 phases=1 bus1=n2044.1 bus2=n1987.1 linecode=lc244-1ph length=0.205073 units=km
New Line.l3000537 phases=1 bus1=n1969.1 bus2=n2044.1 linecode=lc244-1ph length=0.154325 units=km
New Line.l3000538 phases=3 bus1=n1883.1.2.3 bus2=n2120.1.2.3 linecode=lc46-3ph length=0.156288 units=km
New Line.l3000539 phases=3 bus1=n2303.1.2.3 bus2=n2259.1.2.3 linecode=lc244-3ph length=0.468923 units=km
New Line.l3000540 phases=3 bus1=n856.1.2.3 bus2=n826.1.2.3 linecode=lc46-3ph length=0.090183 units=km
New Line.l3000541 phases=3 bus1=n2692.1.2.3 bus2=n2583.1.2.3 linecode=lc46-3ph length=0.050795 units=km
New Line.l3000542 phases=3 bus1=n3389.1.2.3 bus2=n3667.1.2.3 linecode=lc168-3ph length=0.1414 units=km
New Line.l3000543 phases=3 bus1=n826.1.2.3 bus2=n1201.1.2.3 linecode=lc46-3ph length=0.149383 units=km
New Line.l3000544 phases=3 bus1=n2583.1.2.3 bus2=n2695.1.2.3 linecode=lc46-3ph length=0.127088 units=km
New Line.l3000545 phases=3 bus1=n1496.1.2.3 bus2=n3372.1.2.3 linecode=lc244-3ph length=0.126213 units=km
New Line.l3000546 phases=3 bus1=n1425.1.2.3 bus2=n571.1.2.3 linecode=lc186-3ph length=0.067209 units=km
New Line.l3000547 phases=3 bus1=n2325.1.2.3 bus2=n2329.1.2.3 linecode=lc244-3ph length=0.364808 units=km
New Line.l3000548 phases=3 bus1=n1124.1.2.3 bus2=n1596.1.2.3 linecode=lc141-3ph length=0.118832 units=km
New Line.l3000549 phases=3 bus1=n2784.1.2.3 bus2=n1148.1.2.3 linecode=lc212-3ph length=0.037808 units=km
New Line.l3000550 phases=3 bus1=n2473.1.2.3 bus2=n301.1.2.3 linecode=lc168-3ph length=0.066257 units=km
New Line.l3000551 phases=3 bus1=n1389.1.2.3 bus2=n3477.1.2.3 linecode=lc168-3ph length=0.144606 units=km
New Line.l3000552 phases=3 bus1=n3477.1.2.3 bus2=n3389.1.2.3 linecode=lc168-3ph length=0.140521 units=km
New Line.l3000553 phases=3 bus1=n2279.1.2.3 bus2=n2223.1.2.3 linecode=lc244-3ph length=0.159648 units=km
New Line.l3000554 phases=3 bus1=n2094.1.2.3 bus2=n2323.1.2.3 linecode=lc141-3ph length=0.040552 units=km
New Line.l3000555 phases=3 bus1=n2398.1.2.3 bus2=n2811.1.2.3 linecode=lc46-3ph length=0.001011 units=km
New Line.l3000556 phases=3 bus1=n2359.1.2.3 bus2=n1517.1.2.3 linecode=lc244-3ph length=0.000999 units=km
New Line.l3000557 phases=3 bus1=n1510.1.2.3 bus2=n1496.1.2.3 linecode=lc244-3ph length=0.111711 units=km
New Line.l3000558 phases=3 bus1=n571.1.2.3 bus2=n586.1.2.3 linecode=lc186-3ph length=0.082019 units=km
New Line.l3000559 phases=3 bus1=n461.1.2.3 bus2=n1510.1.2.3 linecode=lc244-3ph length=0.142967 units=km
New Line.l3000560 phases=3 bus1=n1375.1.2.3 bus2=n1139.1.2.3 linecode=lc141-3ph length=0.146281 units=km
New Line.l3000561 phases=3 bus1=n1420.1.2.3 bus2=n3424.1.2.3 linecode=lc89-3ph length=0.104891 units=km
New Line.l3000562 phases=3 bus1=n647.1.2.3 bus2=n670.1.2.3 linecode=lc176-3ph length=0.090978 units=km
New Line.l3000563 phases=3 bus1=n737.1.2.3 bus2=n1053.1.2.3 linecode=lc126-3ph length=0.001012 units=km
New Line.l3000564 phases=3 bus1=n2079.1.2.3 bus2=n2031.1.2.3 linecode=lc46-3ph length=0.079696 units=km
New Line.l3000565 phases=3 bus1=n2394.1.2.3 bus2=n2359.1.2.3 linecode=lc244-3ph length=0.31699 units=km
New Line.l3000566 phases=3 bus1=n670.1.2.3 bus2=n2024.1.2.3 linecode=lc176-3ph length=0.011925 units=km
New Line.l3000567 phases=3 bus1=n595.1.2.3 bus2=n1144.1.2.3 linecode=lc186-3ph length=0.171207 units=km
New Line.l3000568 phases=3 bus1=n2301.1.2.3 bus2=n2111.1.2.3 linecode=lc141-3ph length=0.044114 units=km
New Line.l3000569 phases=3 bus1=n2158.1.2.3 bus2=n2436.1.2.3 linecode=lc25-3ph length=0.051418 units=km
New Line.l3000570 phases=3 bus1=n1441.1.2.3 bus2=n3709.1.2.3 linecode=lc46-3ph length=0.09629 units=km
New Line.l3000571 phases=3 bus1=n1151.1.2.3 bus2=n1124.1.2.3 linecode=lc141-3ph length=0.152005 units=km
New Line.l3000572 phases=3 bus1=n3424.1.2.3 bus2=n3575.1.2.3 linecode=lc44-3ph length=0.469862 units=km
New Line.l3000573 phases=3 bus1=n1393.1.2.3 bus2=n3660.1.2.3 linecode=lc212-3ph length=0.059494 units=km
New Line.l3000574 phases=3 bus1=n1139.1.2.3 bus2=n1151.1.2.3 linecode=lc141-3ph length=0.11399 units=km
New Line.l3000575 phases=3 bus1=n2026.1.2.3 bus2=n2085.1.2.3 linecode=lc46-3ph length=0.084929 units=km
New Line.l3000576 phases=3 bus1=n847.1.2.3 bus2=n863.1.2.3 linecode=lc46-3ph length=0.066175 units=km
New Line.l3000577 phases=3 bus1=n3282.1.2.3 bus2=n270.1.2.3 linecode=lc183-3ph length=0.049539 units=km
New Line.l3000578 phases=3 bus1=n863.1.2.3 bus2=n1238.1.2.3 linecode=lc46-3ph length=0.155623 units=km
New Line.l3000579 phases=3 bus1=n1731.1.2.3 bus2=n2448.1.2.3 linecode=lc25-3ph length=0.001045 units=km
New Line.l3000580 phases=3 bus1=n586.1.2.3 bus2=n600.1.2.3 linecode=lc186-3ph length=0.089131 units=km
New Line.l3000581 phases=3 bus1=n176.1.2.3 bus2=n1390.1.2.3 linecode=lc212-3ph length=0.063314 units=km
New Line.l3000582 phases=3 bus1=n1523.1.2.3 bus2=n1283.1.2.3 linecode=lc44-3ph length=0.130198 units=km
New Line.l3000583 phases=3 bus1=n911.1.2.3 bus2=n1121.1.2.3 linecode=lc186-3ph length=0.02331 units=km
New Line.l3000584 phases=3 bus1=n2090.1.2.3 bus2=n2100.1.2.3 linecode=lc46-3ph length=0.072398 units=km
New Line.l3000585 phases=3 bus1=n2319.1.2.3 bus2=n3583.1.2.3 linecode=lc183-3ph length=0.079258 units=km
New Line.l3000586 phases=3 bus1=n639.1.2.3 bus2=n442.1.2.3 linecode=lc176-3ph length=0.052 units=km
New Line.l3000587 phases=3 bus1=n2100.1.2.3 bus2=n2079.1.2.3 linecode=lc46-3ph length=0.074787 units=km
New Line.l3000588 phases=3 bus1=n2414.1.2.3 bus2=n2506.1.2.3 linecode=lc244-3ph length=0.343591 units=km
New Line.l3000589 phases=3 bus1=n615.1.2.3 bus2=n595.1.2.3 linecode=lc186-3ph length=0.08899 units=km
New Line.l3000590 phases=3 bus1=n1283.1.2.3 bus2=n1319.1.2.3 linecode=lc44-3ph length=0.001003 units=km
New Line.l3000591 phases=3 bus1=n3679.1.2.3 bus2=n176.1.2.3 linecode=lc212-3ph length=0.059596 units=km
New Line.l3000592 phases=3 bus1=n2259.1.2.3 bus2=n533.1.2.3 linecode=lc244-3ph length=0.000997 units=km
New Line.l3000593 phases=3 bus1=n2085.1.2.3 bus2=n36.1.2.3 linecode=lc46-3ph length=0.091356 units=km
New Line.l3000594 phases=3 bus1=n2163.1.2.3 bus2=n1207.1.2.3 linecode=lc89-3ph length=0.127478 units=km
New Line.l3000595 phases=3 bus1=n36.1.2.3 bus2=n2090.1.2.3 linecode=lc46-3ph length=0.094713 units=km
New Line.l3000596 phases=3 bus1=n3450.1.2.3 bus2=n1441.1.2.3 linecode=lc46-3ph length=0.091526 units=km
New Line.l3000597 phases=1 bus1=n1987.1 bus2=n2117.1 linecode=lc244-1ph length=0.421068 units=km
New Line.l3000598 phases=3 bus1=n600.1.2.3 bus2=n625.1.2.3 linecode=lc186-3ph length=0.082432 units=km
New Line.l3000599 phases=3 bus1=n3660.1.2.3 bus2=n222.1.2.3 linecode=lc212-3ph length=0.11179 units=km
New Line.l3000600 phases=3 bus1=n2259.1.2.3 bus2=n2452.1.2.3 linecode=lc244-3ph length=0.31882 units=km
New Line.l3000601 phases=3 bus1=n553.1.2.3 bus2=n405.1.2.3 linecode=lc168-3ph length=0.065263 units=km
New Line.l3000602 phases=3 bus1=n2452.1.2.3 bus2=n2394.1.2.3 linecode=lc244-3ph length=0.306095 units=km
New Line.l3000603 phases=3 bus1=n1462.1.2.3 bus2=n3459.1.2.3 linecode=lc46-3ph length=0.13907 units=km
New Line.l3000604 phases=3 bus1=n1283.1.2.3 bus2=n3831.1.2.3 linecode=lc44-3ph length=0.125134 units=km
New Line.l3000605 phases=3 bus1=n3459.1.2.3 bus2=n3450.1.2.3 linecode=lc46-3ph length=0.073602 units=km
New Line.l3000606 phases=3 bus1=n636.1.2.3 bus2=n615.1.2.3 linecode=lc186-3ph length=0.105125 units=km
New Line.l3000607 phases=1 bus1=n338.1 bus2=n2941.1 linecode=lc244-1ph length=0.187877 units=km
New Line.l3000608 phases=3 bus1=n421.1.2.3 bus2=n3398.1.2.3 linecode=lc46-3ph length=0.015593 units=km
New Line.l3000609 phases=3 bus1=n3701.1.2.3 bus2=n3679.1.2.3 linecode=lc212-3ph length=0.059241 units=km
New Line.l3000610 phases=3 bus1=n2611.1.2.3 bus2=n930.1.2.3 linecode=lc141-3ph length=0.040643 units=km
New Line.l3000611 phases=1 bus1=n3542.1 bus2=n667.1 linecode=lc244-1ph length=0.000997 units=km
New Line.l3000612 phases=1 bus1=n2159.1 bus2=n2137.1 linecode=lc244-1ph length=0.139552 units=km
New Line.l3000613 phases=3 bus1=n3052.1.2.3 bus2=n1188.1.2.3 linecode=lc168-3ph length=0.131021 units=km
New Line.l3000614 phases=3 bus1=n3338.1.2.3 bus2=n1367.1.2.3 linecode=lc44-3ph length=0.07168 units=km
New Line.l3000615 phases=3 bus1=n405.1.2.3 bus2=n3052.1.2.3 linecode=lc168-3ph length=0.136049 units=km
New Line.l3000616 phases=3 bus1=n625.1.2.3 bus2=n646.1.2.3 linecode=lc186-3ph length=0.073511 units=km
New Line.l3000617 phases=3 bus1=n440.1.2.3 bus2=n3701.1.2.3 linecode=lc212-3ph length=0.059196 units=km
New Line.l3000618 phases=3 bus1=n2429.1.2.3 bus2=n350.1.2.3 linecode=lc25-3ph length=0.022481 units=km
New Line.l3000619 phases=3 bus1=n3723.1.2.3 bus2=n2469.1.2.3 linecode=lc244-3ph length=0.395255 units=km
New Line.l3000620 phases=3 bus1=n940.1.2.3 bus2=n2660.1.2.3 linecode=lc141-3ph length=0.073243 units=km
New Line.l3000621 phases=3 bus1=n2329.1.2.3 bus2=n3723.1.2.3 linecode=lc244-3ph length=0.122209 units=km
New Line.l3000622 phases=3 bus1=n3482.1.2.3 bus2=n1321.1.2.3 linecode=lc46-3ph length=0.117169 units=km
New Line.l3000623 phases=3 bus1=n536.1.2.3 bus2=n635.1.2.3 linecode=lc183-3ph length=0.027305 units=km
New Line.l3000624 phases=3 bus1=n2469.1.2.3 bus2=n2503.1.2.3 linecode=lc244-3ph length=0.208063 units=km
New Line.l3000625 phases=3 bus1=n3758.1.2.3 bus2=n3482.1.2.3 linecode=lc46-3ph length=0.103438 units=km
New Line.l3000627 phases=3 bus1=n2135.1.2.3 bus2=n636.1.2.3 linecode=lc186-3ph length=0.093551 units=km
New Line.l3000628 phases=1 bus1=n2183.1 bus2=n3143.1 linecode=lc244-1ph length=0.43253 units=km
New Line.l3000629 phases=3 bus1=n1369.1.2.3 bus2=n923.1.2.3 linecode=lc44-3ph length=0.064745 units=km
New Line.l3000630 phases=3 bus1=n930.1.2.3 bus2=n953.1.2.3 linecode=lc141-3ph length=0.064248 units=km
New Line.l3000631 phases=1 bus1=n667.1 bus2=n338.1 linecode=lc244-1ph length=0.171675 units=km
New Line.l3000632 phases=3 bus1=n222.1.2.3 bus2=n3719.1.2.3 linecode=lc212-3ph length=0.090794 units=km
New Line.l3000633 phases=3 bus1=n685.1.2.3 bus2=n745.1.2.3 linecode=lc183-3ph length=0.098046 units=km
New Line.l3000634 phases=3 bus1=n2503.1.2.3 bus2=n2522.1.2.3 linecode=lc244-3ph length=0.606063 units=km
New Line.l3000635 phases=3 bus1=n1192.1.2.3 bus2=n1102.1.2.3 linecode=lc46-3ph length=0.399109 units=km
New Line.l3000636 phases=3 bus1=n666.1.2.3 bus2=n2135.1.2.3 linecode=lc186-3ph length=0.093926 units=km
New Line.l3000637 phases=3 bus1=n646.1.2.3 bus2=n666.1.2.3 linecode=lc186-3ph length=0.077454 units=km
New Line.l3000638 phases=3 bus1=n1056.1.2.3 bus2=n3534.1.2.3 linecode=lc2-3ph length=0.023206 units=km
New Line.l3000639 phases=3 bus1=n533.1.2.3 bus2=n2279.1.2.3 linecode=lc244-3ph length=0.250955 units=km
New Line.l3000640 phases=3 bus1=n953.1.2.3 bus2=n964.1.2.3 linecode=lc141-3ph length=0.049229 units=km
New Line.l3000641 phases=1 bus1=n3480.1 bus2=n886.1 linecode=lc244-1ph length=0.197455 units=km
New Line.l3000642 phases=3 bus1=n964.1.2.3 bus2=n940.1.2.3 linecode=lc141-3ph length=0.070856 units=km
New Line.l3000643 phases=3 bus1=n3544.1.2.3 bus2=n2290.1.2.3 linecode=lc2-3ph length=0.100509 units=km
New Line.l3000644 phases=3 bus1=n2635.1.2.3 bus2=n3299.1.2.3 linecode=lc46-3ph length=0.001002 units=km
New Line.l3000645 phases=3 bus1=n2024.1.2.3 bus2=n3275.1.2.3 linecode=lc176-3ph length=0.068733 units=km
New Line.l3000646 phases=3 bus1=n3744.1.2.3 bus2=n946.1.2.3 linecode=lc212-3ph length=0.094326 units=km
New Line.l3000647 phases=3 bus1=n3534.1.2.3 bus2=n3544.1.2.3 linecode=lc2-3ph length=0.038685 units=km
New Line.l3000648 phases=3 bus1=n2604.1.2.3 bus2=n2334.1.2.3 linecode=lc46-3ph length=0.112491 units=km
New Line.l3000649 phases=3 bus1=n3719.1.2.3 bus2=n3744.1.2.3 linecode=lc212-3ph length=0.104788 units=km
New Line.l3000650 phases=1 bus1=n956.1 bus2=n1597.1 linecode=lc244-1ph length=0.187899 units=km
New Line.l3000651 phases=1 bus1=n1472.1 bus2=n954.1 linecode=lc244-1ph length=0.086642 units=km
New Line.l3000652 phases=3 bus1=n1802.1.2.3 bus2=n1564.1.2.3 linecode=lc183-3ph length=0.068494 units=km
New Line.l3000653 phases=3 bus1=n3060.1.2.3 bus2=n1944.1.2.3 linecode=lc186-3ph length=0.048633 units=km
New Line.l3000654 phases=3 bus1=n2914.1.2.3 bus2=n855.1.2.3 linecode=lc212-3ph length=0.064105 units=km
New Line.l3000655 phases=3 bus1=n1605.1.2.3 bus2=n3639.1.2.3 linecode=lc44-3ph length=0.268199 units=km
New Line.l3000656 phases=1 bus1=n954.1 bus2=n1520.1 linecode=lc244-1ph length=0.333425 units=km
New Line.l3000657 phases=3 bus1=n3275.1.2.3 bus2=n3288.1.2.3 linecode=lc176-3ph length=0.17068 units=km
New Line.l3000658 phases=3 bus1=n3755.1.2.3 bus2=n305.1.2.3 linecode=lc212-3ph length=0.073293 units=km
New Line.l3000659 phases=3 bus1=n1416.1.2.3 bus2=n902.1.2.3 linecode=lc183-3ph length=0.061058 units=km
New Line.l3000660 phases=3 bus1=n3288.1.2.3 bus2=n2998.1.2.3 linecode=lc176-3ph length=0.13185 units=km
New Line.l3000661 phases=3 bus1=n946.1.2.3 bus2=n3755.1.2.3 linecode=lc212-3ph length=0.061392 units=km
New Line.l3000662 phases=3 bus1=n1390.1.2.3 bus2=n1574.1.2.3 linecode=lc46-3ph length=0.001002 units=km
New Line.l3000663 phases=3 bus1=n1405.1.2.3 bus2=n1409.1.2.3 linecode=lc183-3ph length=0.009001 units=km
New Line.l3000664 phases=3 bus1=n2727.1.2.3 bus2=n983.1.2.3 linecode=lc174-3ph length=0.038909 units=km
New Line.l3000665 phases=1 bus1=n2137.1 bus2=n2202.1 linecode=lc244-1ph length=0.126607 units=km
New Line.l3000666 phases=3 bus1=n3060.1.2.3 bus2=n2029.1.2.3 linecode=lc186-3ph length=0.047339 units=km
New Line.l3000667 phases=3 bus1=n3521.1.2.3 bus2=n1605.1.2.3 linecode=lc44-3ph length=0.236972 units=km
New Line.l3000668 phases=3 bus1=n610.1.2.3 bus2=n1492.1.2.3 linecode=lc186-3ph length=0.084012 units=km
New Line.l3000669 phases=1 bus1=n2202.1 bus2=n2218.1 linecode=lc244-1ph length=0.184063 units=km
New Line.l3000670 phases=3 bus1=n1319.1.2.3 bus2=n3521.1.2.3 linecode=lc44-3ph length=0.145056 units=km
New Line.l3000671 phases=1 bus1=n436.1 bus2=n1524.1 linecode=lc244-1ph length=0.358938 units=km
New Line.l3000672 phases=3 bus1=n410.1.2.3 bus2=n1034.1.2.3 linecode=lc89-3ph length=0.112798 units=km
New Line.l3000673 phases=3 bus1=n995.1.2.3 bus2=n2726.1.2.3 linecode=lc174-3ph length=0.043932 units=km
New Line.l3000674 phases=1 bus1=n653.1 bus2=n3574.1 linecode=lc244-1ph length=0.000997 units=km
New Line.l3000675 phases=3 bus1=n983.1.2.3 bus2=n995.1.2.3 linecode=lc174-3ph length=0.039921 units=km
New Line.l3000676 phases=3 bus1=n704.1.2.3 bus2=n1425.1.2.3 linecode=lc186-3ph length=0.096798 units=km
New Line.l3000677 phases=1 bus1=n3558.1 bus2=n653.1 linecode=lc244-1ph length=0.349373 units=km
New Line.l3000678 phases=3 bus1=n3457.1.2.3 bus2=n3469.1.2.3 linecode=lc186-3ph length=0.127074 units=km
New Line.l3000680 phases=1 bus1=n1980.1 bus2=n2002.1 linecode=lc244-1ph length=0.097668 units=km
New Line.l3000681 phases=3 bus1=n1255.1.2.3 bus2=n1632.1.2.3 linecode=lc46-3ph length=0.056551 units=km
New Line.l3000682 phases=3 bus1=n3530.1.2.3 bus2=n2752.1.2.3 linecode=lc183-3ph length=0.076467 units=km
New Line.l3000683 phases=3 bus1=n1632.1.2.3 bus2=n2496.1.2.3 linecode=lc46-3ph length=0.0594 units=km
New Line.l3000684 phases=3 bus1=n714.1.2.3 bus2=n704.1.2.3 linecode=lc186-3ph length=0.082019 units=km
New Line.l3000685 phases=1 bus1=n1569.1 bus2=n1595.1 linecode=lc244-1ph length=0.166319 units=km
New Line.l3000686 phases=3 bus1=n2752.1.2.3 bus2=n3824.1.2.3 linecode=lc183-3ph length=0.072276 units=km
New Line.l3000687 phases=3 bus1=n1492.1.2.3 bus2=n714.1.2.3 linecode=lc186-3ph length=0.076219 units=km
New Line.l3000688 phases=3 bus1=n3259.1.2.3 bus2=n3556.1.2.3 linecode=lc183-3ph length=0.118833 units=km
New Line.l3000689 phases=3 bus1=n2811.1.2.3 bus2=n2812.1.2.3 linecode=lc46-3ph length=0.23641 units=km
New Line.l3000690 phases=1 bus1=n3574.1 bus2=n3613.1 linecode=lc244-1ph length=0.193458 units=km
New Line.l3000691 phases=3 bus1=n3831.1.2.3 bus2=n1635.1.2.3 linecode=lc44-3ph length=0.154326 units=km
New Line.l3000692 phases=1 bus1=n2117.1 bus2=n437.1 linecode=lc244-1ph length=0.001001 units=km
New Line.l3000693 phases=1 bus1=n3613.1 bus2=n2592.1 linecode=lc244-1ph length=0.00231 units=km
New Line.l3000694 phases=1 bus1=n1597.1 bus2=n1651.1 linecode=lc244-1ph length=0.362282 units=km
New Line.l3000695 phases=3 bus1=n3804.1.2.3 bus2=n2572.1.2.3 linecode=lc244-3ph length=0.259532 units=km
New Line.l3000696 phases=1 bus1=n1980.1 bus2=n3480.1 linecode=lc244-1ph length=0.056102 units=km
New Line.l3000697 phases=3 bus1=n2576.1.2.3 bus2=n3804.1.2.3 linecode=lc244-3ph length=0.223131 units=km
New Line.l3000698 phases=3 bus1=n1115.1.2.3 bus2=n221.1.2.3 linecode=lc183-3ph length=0.013564 units=km
New Line.l3000699 phases=3 bus1=n3516.1.2.3 bus2=n3538.1.2.3 linecode=lc183-3ph length=0.067899 units=km
New Line.l3000700 phases=1 bus1=n414.1 bus2=n1110.1 linecode=lc244-1ph length=0.089685 units=km
New Line.l3000701 phases=3 bus1=n221.1.2.3 bus2=n3680.1.2.3 linecode=lc183-3ph length=0.010178 units=km
New Line.l3000702 phases=3 bus1=n2031.1.2.3 bus2=n2306.1.2.3 linecode=lc46-3ph length=0.064568 units=km
New Line.l3000703 phases=3 bus1=n2661.1.2.3 bus2=n634.1.2.3 linecode=lc183-3ph length=0.035921 units=km
New Line.l3000704 phases=1 bus1=n576.1 bus2=n3558.1 linecode=lc244-1ph length=0.000998 units=km
New Line.l3000705 phases=1 bus1=n3537.1 bus2=n576.1 linecode=lc244-1ph length=0.089562 units=km
New Line.l3000706 phases=3 bus1=n3559.1.2.3 bus2=n1369.1.2.3 linecode=lc44-3ph length=0.175965 units=km
New Line.l3000707 phases=3 bus1=n1434.1.2.3 bus2=n1409.1.2.3 linecode=lc183-3ph length=0.047749 units=km
New Line.l3000708 phases=3 bus1=n1635.1.2.3 bus2=n3559.1.2.3 linecode=lc44-3ph length=0.144851 units=km
New Line.l3000709 phases=1 bus1=n1110.1 bus2=n1125.1 linecode=lc244-1ph length=0.167203 units=km
New Line.l3000710 phases=3 bus1=n1591.1.2.3 bus2=n3422.1.2.3 linecode=lc244-3ph length=0.171772 units=km
New Line.l3000711 phases=1 bus1=n1597.1 bus2=n1673.1 linecode=lc244-1ph length=0.118309 units=km
New Line.l3000712 phases=3 bus1=n726.1.2.3 bus2=n482.1.2.3 linecode=lc2-3ph length=0.089631 units=km
New Line.l3000713 phases=3 bus1=n482.1.2.3 bus2=n3189.1.2.3 linecode=lc2-3ph length=0.005401 units=km
New Line.l3000714 phases=3 bus1=n1136.1.2.3 bus2=n181.1.2.3 linecode=lc183-3ph length=0.057469 units=km
New Line.l3000715 phases=3 bus1=n2332.1.2.3 bus2=n2168.1.2.3 linecode=lc44-3ph length=0.073648 units=km
New Line.l3000716 phases=3 bus1=n1959.1.2.3 bus2=n2719.1.2.3 linecode=lc44-3ph length=0.20839 units=km
New Line.l3000717 phases=1 bus1=n1141.1 bus2=n3842.1 linecode=lc244-1ph length=0.295837 units=km
New Line.l3000718 phases=3 bus1=n2279.1.2.3 bus2=n1606.1.2.3 linecode=lc244-3ph length=0.199481 units=km
New Line.l3000719 phases=1 bus1=n1125.1 bus2=n1141.1 linecode=lc244-1ph length=0.316365 units=km
New Line.l3000720 phases=3 bus1=n1606.1.2.3 bus2=n1591.1.2.3 linecode=lc244-3ph length=0.143605 units=km
New Line.l3000721 phases=1 bus1=n1810.1 bus2=n1781.1 linecode=lc244-1ph length=0.430933 units=km
New Line.l3000722 phases=3 bus1=n487.1.2.3 bus2=n2651.1.2.3 linecode=lc141-3ph length=0.034333 units=km
New Line.l3000723 phases=3 bus1=n3189.1.2.3 bus2=n492.1.2.3 linecode=lc2-3ph length=0.006498 units=km
New Line.l3000724 phases=3 bus1=n2998.1.2.3 bus2=n699.1.2.3 linecode=lc183-3ph length=0.025194 units=km
New Line.l3000725 phases=3 bus1=n492.1.2.3 bus2=n2702.1.2.3 linecode=lc2-3ph length=0.08275 units=km
New Line.l3000726 phases=3 bus1=n2576.1.2.3 bus2=n3838.1.2.3 linecode=lc244-3ph length=0.322518 units=km
New Line.l3000727 phases=3 bus1=n1584.1.2.3 bus2=n1405.1.2.3 linecode=lc183-3ph length=0.098163 units=km
New Line.l3000728 phases=3 bus1=n3751.1.2.3 bus2=n2790.1.2.3 linecode=lc183-3ph length=0.061277 units=km
New Line.l3000729 phases=3 bus1=n1711.1.2.3 bus2=n2988.1.2.3 linecode=lc46-3ph length=0.002409 units=km
New Line.l3000730 phases=3 bus1=n230.1.2.3 bus2=n1402.1.2.3 linecode=lc2-3ph length=0.049422 units=km
New Line.l3000732 phases=3 bus1=n1099.1.2.3 bus2=n1216.1.2.3 linecode=lc2-3ph length=0.014495 units=km
New Line.l3000733 phases=1 bus1=n154.1 bus2=n2657.1 linecode=lc244-1ph length=0.289981 units=km
New Line.l3000734 phases=1 bus1=n2530.1 bus2=n2623.1 linecode=lc244-1ph length=0.000998 units=km
New Line.l3000735 phases=1 bus1=n3797.1 bus2=n2530.1 linecode=lc244-1ph length=0.332022 units=km
New Line.l3000736 phases=3 bus1=n705.1.2.3 bus2=n996.1.2.3 linecode=lc46-3ph length=0.075224 units=km
New Line.l3000737 phases=3 bus1=n2803.1.2.3 bus2=n840.1.2.3 linecode=lc183-3ph length=0.10901 units=km
New Line.l3000738 phases=3 bus1=n3838.1.2.3 bus2=n2.1.2.3 linecode=lc244-3ph length=0.260574 units=km
New Line.l3000739 phases=3 bus1=n2.1.2.3 bus2=n2614.1.2.3 linecode=lc244-3ph length=0.367528 units=km
New Line.l3000740 phases=3 bus1=n998.1.2.3 bus2=n705.1.2.3 linecode=lc46-3ph length=0.094572 units=km
New Line.l3000741 phases=1 bus1=n69.1 bus2=n3362.1 linecode=lc244-1ph length=0.160862 units=km
New Line.l3000742 phases=3 bus1=n1216.1.2.3 bus2=n1225.1.2.3 linecode=lc2-3ph length=0.013311 units=km
New Line.l3000743 phases=3 bus1=n2522.1.2.3 bus2=n2542.1.2.3 linecode=lc244-3ph length=0.21721 units=km
New Line.l3000744 phases=1 bus1=n3843.1 bus2=n1599.1 linecode=lc244-1ph length=0.341874 units=km
New Line.l3000745 phases=3 bus1=n2168.1.2.3 bus2=n2391.1.2.3 linecode=lc46-3ph length=0.087555 units=km
New Line.l3000746 phases=3 bus1=n3782.1.2.3 bus2=n1971.1.2.3 linecode=lc25-3ph length=0.009915 units=km
New Line.l3000747 phases=3 bus1=n678.1.2.3 bus2=n202.1.2.3 linecode=lc183-3ph length=0.036057 units=km
New Line.l3000748 phases=1 bus1=n1704.1 bus2=n3843.1 linecode=lc244-1ph length=0.22218 units=km
New Line.l3000749 phases=3 bus1=n2363.1.2.3 bus2=n2129.1.2.3 linecode=lc46-3ph length=0.000433 units=km
New Line.l3000750 phases=3 bus1=n1971.1.2.3 bus2=n1293.1.2.3 linecode=lc25-3ph length=0.026037 units=km
New Line.l3000751 phases=3 bus1=n2790.1.2.3 bus2=n2816.1.2.3 linecode=lc183-3ph length=0.058372 units=km
New Line.l3000752 phases=3 bus1=n2207.1.2.3 bus2=n2647.1.2.3 linecode=lc26-3ph length=0.39 units=km
New Line.l3000753 phases=3 bus1=n771.1.2.3 bus2=n1237.1.2.3 linecode=lc2-3ph length=0.034138 units=km
New Line.l3000754 phases=1 bus1=n1599.1 bus2=n1742.1 linecode=lc244-1ph length=0.447978 units=km
New Line.l3000755 phases=3 bus1=n2517.1.2.3 bus2=n72.1.2.3 linecode=lc183-3ph length=0.062158 units=km
New Line.l3000756 phases=3 bus1=n2308.1.2.3 bus2=n2363.1.2.3 linecode=lc46-3ph length=0.000457 units=km
New Line.l3000757 phases=3 bus1=n1174.1.2.3 bus2=n2355.1.2.3 linecode=lc183-3ph length=0.041082 units=km
New Line.l3000758 phases=3 bus1=n678.1.2.3 bus2=n1174.1.2.3 linecode=lc183-3ph length=0.08359 units=km
New Line.l3000759 phases=3 bus1=n85.1.2.3 bus2=n1744.1.2.3 linecode=lc46-3ph length=0.294967 units=km
New Line.l3000760 phases=1 bus1=n1520.1 bus2=n1516.1 linecode=lc244-1ph length=0.175296 units=km
New Line.l3000761 phases=3 bus1=n2824.1.2.3 bus2=n2803.1.2.3 linecode=lc183-3ph length=0.051865 units=km
New Line.l3000762 phases=3 bus1=n1734.1.2.3 bus2=n2276.1.2.3 linecode=lc46-3ph length=0.18648 units=km
New Line.l3000763 phases=3 bus1=n2129.1.2.3 bus2=n1655.1.2.3 linecode=lc46-3ph length=0.040564 units=km
New Line.l3000764 phases=3 bus1=n2816.1.2.3 bus2=n2824.1.2.3 linecode=lc183-3ph length=0.044771 units=km
New Line.l3000765 phases=3 bus1=n755.1.2.3 bus2=n639.1.2.3 linecode=lc176-3ph length=0.0519 units=km
New Line.l3000766 phases=3 bus1=n1744.1.2.3 bus2=n1734.1.2.3 linecode=lc46-3ph length=0.352635 units=km
New Line.l3000767 phases=3 bus1=n1655.1.2.3 bus2=n3466.1.2.3 linecode=lc46-3ph length=0.101096 units=km
New Line.l3000768 phases=3 bus1=n1225.1.2.3 bus2=n1248.1.2.3 linecode=lc2-3ph length=0.02673 units=km
New Line.l3000769 phases=3 bus1=n2320.1.2.3 bus2=n2308.1.2.3 linecode=lc46-3ph length=0.121412 units=km
New Line.l3000770 phases=1 bus1=n2672.1 bus2=n2705.1 linecode=lc244-1ph length=0.394668 units=km
New Line.l3000771 phases=1 bus1=n1475.1 bus2=n1365.1 linecode=lc244-1ph length=0.242863 units=km
New Line.l3000773 phases=1 bus1=n3001.1 bus2=n3497.1 linecode=lc244-1ph length=0.076315 units=km
New Line.l3000774 phases=1 bus1=n1365.1 bus2=n1440.1 linecode=lc244-1ph length=0.001 units=km
New Line.l3000775 phases=3 bus1=n346.1.2.3 bus2=n3028.1.2.3 linecode=lc2-3ph length=0.015324 units=km
New Line.l3000776 phases=3 bus1=n1434.1.2.3 bus2=n1534.1.2.3 linecode=lc186-3ph length=0.058322 units=km
New Line.l3000777 phases=3 bus1=n1237.1.2.3 bus2=n1258.1.2.3 linecode=lc2-3ph length=0.042497 units=km
New Line.l3000778 phases=3 bus1=n31.1.2.3 bus2=n340.1.2.3 linecode=lc183-3ph length=0.06291 units=km
New Line.l3000779 phases=3 bus1=n1534.1.2.3 bus2=n1937.1.2.3 linecode=lc186-3ph length=0.077502 units=km
New Line.l3000780 phases=1 bus1=n42.1 bus2=n2669.1 linecode=lc244-1ph length=0.190693 units=km
New Line.l3000782 phases=1 bus1=n2705.1 bus2=n42.1 linecode=lc244-1ph length=0.31637 units=km
New Line.l3000783 phases=3 bus1=n2573.1.2.3 bus2=n2630.1.2.3 linecode=lc186-3ph length=0.016934 units=km
New Line.l3000784 phases=3 bus1=n2391.1.2.3 bus2=n2335.1.2.3 linecode=lc46-3ph length=0.095943 units=km
New Line.l3000785 phases=3 bus1=n3466.1.2.3 bus2=n977.1.2.3 linecode=lc46-3ph length=0.179197 units=km
New Line.l3000786 phases=3 bus1=n2914.1.2.3 bus2=n3419.1.2.3 linecode=lc46-3ph length=0.001001 units=km
New Line.l3000787 phases=1 bus1=n1520.1 bus2=n277.1 linecode=lc244-1ph length=0.079259 units=km
New Line.l3000788 phases=3 bus1=n3132.1.2.3 bus2=n1433.1.2.3 linecode=lc2-3ph length=0.060327 units=km
New Line.l3000789 phases=3 bus1=n1269.1.2.3 bus2=n1258.1.2.3 linecode=lc2-3ph length=0.044502 units=km
New Line.l3000790 phases=1 bus1=n277.1 bus2=n1569.1 linecode=lc244-1ph length=0.000998 units=km
New Line.l3000791 phases=3 bus1=n2544.1.2.3 bus2=n3699.1.2.3 linecode=lc44-3ph length=0.289324 units=km
New Line.l3000792 phases=3 bus1=n3573.1.2.3 bus2=n1760.1.2.3 linecode=lc46-3ph length=0.247685 units=km
New Line.l3000793 phases=3 bus1=n1248.1.2.3 bus2=n1269.1.2.3 linecode=lc2-3ph length=0.045051 units=km
New Line.l3000794 phases=3 bus1=n2346.1.2.3 bus2=n2320.1.2.3 linecode=lc46-3ph length=0.112354 units=km
New Line.l3000795 phases=3 bus1=n1111.1.2.3 bus2=n2544.1.2.3 linecode=lc44-3ph length=0.002025 units=km
New Line.l3000796 phases=3 bus1=n1741.1.2.3 bus2=n3383.1.2.3 linecode=lc109-3ph length=0.03754 units=km
New Line.l3000797 phases=3 bus1=n2984.1.2.3 bus2=n3549.1.2.3 linecode=lc244-3ph length=0.351935 units=km
New Line.l3000798 phases=3 bus1=n3549.1.2.3 bus2=n655.1.2.3 linecode=lc244-3ph length=0.333348 units=km
New Line.l3000799 phases=3 bus1=n2850.1.2.3 bus2=n1791.1.2.3 linecode=lc46-3ph length=0.228419 units=km
New Line.l3000800 phases=3 bus1=n829.1.2.3 bus2=n2742.1.2.3 linecode=lc46-3ph length=0.285049 units=km
New Line.l3000801 phases=3 bus1=n3060.1.2.3 bus2=n1657.1.2.3 linecode=lc109-3ph length=0.07332 units=km
New Line.l3000802 phases=3 bus1=n340.1.2.3 bus2=n1214.1.2.3 linecode=lc212-3ph length=0.112932 units=km
New Line.l3000803 phases=3 bus1=n2219.1.2.3 bus2=n1857.1.2.3 linecode=lc183-3ph length=0.294856 units=km
New Line.l3000804 phases=3 bus1=n2353.1.2.3 bus2=n2346.1.2.3 linecode=lc46-3ph length=0.106464 units=km
New Line.l3000806 phases=3 bus1=n2335.1.2.3 bus2=n2353.1.2.3 linecode=lc46-3ph length=0.085581 units=km
New Line.l3000807 phases=3 bus1=n1917.1.2.3 bus2=n1906.1.2.3 linecode=lc183-3ph length=0.098854 units=km
New Line.l3000808 phases=3 bus1=n2138.1.2.3 bus2=n2143.1.2.3 linecode=lc86-3ph length=0.222862 units=km
New Line.l3000809 phases=3 bus1=n1343.1.2.3 bus2=n1711.1.2.3 linecode=lc46-3ph length=0.000515 units=km
New Line.l3000810 phases=3 bus1=n629.1.2.3 bus2=n3364.1.2.3 linecode=lc183-3ph length=0.128928 units=km
New Line.l3000811 phases=3 bus1=n31.1.2.3 bus2=n26.1.2.3 linecode=lc46-3ph length=0.001001 units=km
New Line.l3000812 phases=3 bus1=n2558.1.2.3 bus2=n2096.1.2.3 linecode=lc46-3ph length=0.269284 units=km
New Line.l3000813 phases=3 bus1=n1306.1.2.3 bus2=n2969.1.2.3 linecode=lc109-3ph length=0.104003 units=km
New Line.l3000814 phases=3 bus1=n3635.1.2.3 bus2=n1769.1.2.3 linecode=lc46-3ph length=0.10248 units=km
New Line.l3000815 phases=3 bus1=n839.1.2.3 bus2=n829.1.2.3 linecode=lc46-3ph length=0.2926 units=km
New Line.l3000816 phases=3 bus1=n1760.1.2.3 bus2=n839.1.2.3 linecode=lc46-3ph length=0.223396 units=km
New Line.l3000817 phases=3 bus1=n2969.1.2.3 bus2=n3418.1.2.3 linecode=lc109-3ph length=0.103075 units=km
New Line.l3000818 phases=3 bus1=n3447.1.2.3 bus2=n1336.1.2.3 linecode=lc183-3ph length=0.10039 units=km
New Line.l3000819 phases=3 bus1=n1343.1.2.3 bus2=n3758.1.2.3 linecode=lc46-3ph length=0.104042 units=km
New Line.l3000821 phases=3 bus1=n3418.1.2.3 bus2=n3443.1.2.3 linecode=lc109-3ph length=0.105 units=km
New Line.l3000822 phases=3 bus1=n3410.1.2.3 bus2=n3447.1.2.3 linecode=lc183-3ph length=0.106174 units=km
New Line.l3000823 phases=3 bus1=n2566.1.2.3 bus2=n2558.1.2.3 linecode=lc46-3ph length=0.259772 units=km
New Line.l3000824 phases=3 bus1=n3714.1.2.3 bus2=n1343.1.2.3 linecode=lc46-3ph length=0.000502 units=km
New Line.l3000825 phases=3 bus1=n2544.1.2.3 bus2=n2566.1.2.3 linecode=lc46-3ph length=0.279461 units=km
New Line.l3000826 phases=3 bus1=n3383.1.2.3 bus2=n2443.1.2.3 linecode=lc109-3ph length=0.051352 units=km
New Line.l3000827 phases=3 bus1=n3452.1.2.3 bus2=n934.1.2.3 linecode=lc183-3ph length=0.109091 units=km
New Line.l3000828 phases=3 bus1=n1791.1.2.3 bus2=n3655.1.2.3 linecode=lc46-3ph length=0.295129 units=km
New Line.l3000830 phases=3 bus1=n2449.1.2.3 bus2=n2380.1.2.3 linecode=lc44-3ph length=0.106669 units=km
New Line.l3000831 phases=3 bus1=n3655.1.2.3 bus2=n3635.1.2.3 linecode=lc46-3ph length=0.19399 units=km
New Line.l3000832 phases=3 bus1=n2252.1.2.3 bus2=n82.1.2.3 linecode=lc46-3ph length=0.035337 units=km
New Line.l3000834 phases=3 bus1=n82.1.2.3 bus2=n1851.1.2.3 linecode=lc46-3ph length=0.03147 units=km
New Line.l3000835 phases=3 bus1=n1490.1.2.3 bus2=n3132.1.2.3 linecode=lc2-3ph length=0.054476 units=km
New Line.l3000837 phases=3 bus1=n2443.1.2.3 bus2=n2456.1.2.3 linecode=lc109-3ph length=0.061518 units=km
New Line.l3000838 phases=3 bus1=n3465.1.2.3 bus2=n3452.1.2.3 linecode=lc183-3ph length=0.10124 units=km
New Line.l3000839 phases=3 bus1=n2390.1.2.3 bus2=n2446.1.2.3 linecode=lc44-3ph length=0.349769 units=km
New Line.l3000840 phases=3 bus1=n2456.1.2.3 bus2=n2171.1.2.3 linecode=lc109-3ph length=0.063599 units=km
New Line.l3000841 phases=3 bus1=n2380.1.2.3 bus2=n2390.1.2.3 linecode=lc44-3ph length=0.170985 units=km
New Line.l3000842 phases=3 bus1=n2496.1.2.3 bus2=n2493.1.2.3 linecode=lc46-3ph length=0.082394 units=km
New Line.l3000843 phases=3 bus1=n137.1.2.3 bus2=n1507.1.2.3 linecode=lc2-3ph length=0.080093 units=km
New Line.l3000844 phases=3 bus1=n1988.1.2.3 bus2=n3303.1.2.3 linecode=lc46-3ph length=0.34886 units=km
New Line.l3000845 phases=1 bus1=n2199.1 bus2=n965.1 linecode=lc244-1ph length=0.243592 units=km
New Line.l3000846 phases=3 bus1=n3303.1.2.3 bus2=n1951.1.2.3 linecode=lc46-3ph length=0.142779 units=km
New Line.l3000847 phases=1 bus1=n965.1 bus2=n2292.1 linecode=lc244-1ph length=0.001 units=km
New Line.l3000848 phases=3 bus1=n2171.1.2.3 bus2=n2470.1.2.3 linecode=lc109-3ph length=0.064002 units=km
New Line.l3000849 phases=3 bus1=n2460.1.2.3 bus2=n1723.1.2.3 linecode=lc183-3ph length=0.090561 units=km
New Line.l3000850 phases=3 bus1=n3478.1.2.3 bus2=n3465.1.2.3 linecode=lc183-3ph length=0.110134 units=km
New Line.l3000851 phases=3 bus1=n1723.1.2.3 bus2=n2690.1.2.3 linecode=lc183-3ph length=0.062781 units=km
New Line.l3000853 phases=3 bus1=n1838.1.2.3 bus2=n209.1.2.3 linecode=lc168-3ph length=0.169009 units=km
New Line.l3000854 phases=1 bus1=n3815.1 bus2=n1860.1 linecode=lc244-1ph length=0.166558 units=km
New Line.l3000855 phases=3 bus1=n2726.1.2.3 bus2=n3187.1.2.3 linecode=lc168-3ph length=0.03049 units=km
New Line.l3000856 phases=3 bus1=n2430.1.2.3 bus2=n1838.1.2.3 linecode=lc168-3ph length=0.170027 units=km
New Line.l3000857 phases=1 bus1=n1860.1 bus2=n69.1 linecode=lc244-1ph length=0.001 units=km
New Line.l3000858 phases=3 bus1=n1944.1.2.3 bus2=n3313.1.2.3 linecode=lc46-3ph length=0.238312 units=km
New Line.l3000859 phases=3 bus1=n1522.1.2.3 bus2=n1490.1.2.3 linecode=lc2-3ph length=0.041251 units=km
New Line.l3000860 phases=3 bus1=n2796.1.2.3 bus2=n2863.1.2.3 linecode=lc244-3ph length=0.254328 units=km
New Line.l3000861 phases=3 bus1=n3313.1.2.3 bus2=n1988.1.2.3 linecode=lc46-3ph length=0.283962 units=km
New Line.l3000862 phases=3 bus1=n2838.1.2.3 bus2=n2708.1.2.3 linecode=lc2-3ph length=0.007012 units=km
New Line.l3000863 phases=3 bus1=n326.1.2.3 bus2=n3284.1.2.3 linecode=lc46-3ph length=0.015849 units=km
New Line.l3000864 phases=3 bus1=n2610.1.2.3 bus2=n1764.1.2.3 linecode=lc46-3ph length=0.11169 units=km
New Line.l3000865 phases=3 bus1=n2470.1.2.3 bus2=n2478.1.2.3 linecode=lc109-3ph length=0.091061 units=km
New Line.l3000866 phases=3 bus1=n3483.1.2.3 bus2=n3478.1.2.3 linecode=lc183-3ph length=0.127603 units=km
New Line.l3000867 phases=3 bus1=n2536.1.2.3 bus2=n2749.1.2.3 linecode=lc164-3ph length=0.04819 units=km
New Line.l3000868 phases=3 bus1=n1336.1.2.3 bus2=n3483.1.2.3 linecode=lc183-3ph length=0.124328 units=km
New Line.l3000869 phases=1 bus1=n3805.1 bus2=n3772.1 linecode=lc244-1ph length=0.024915 units=km
New Line.l3000870 phases=3 bus1=n2740.1.2.3 bus2=n2064.1.2.3 linecode=lc46-3ph length=0.065281 units=km
New Line.l3000871 phases=1 bus1=n3772.1 bus2=n2162.1 linecode=lc244-1ph length=0.001002 units=km
New Line.l3000872 phases=3 bus1=n1691.1.2.3 bus2=n1892.1.2.3 linecode=lc186-3ph length=0.100618 units=km
New Line.l3000873 phases=3 bus1=n1887.1.2.3 bus2=n1925.1.2.3 linecode=lc186-3ph length=0.109191 units=km
New Line.l3000874 phases=3 bus1=n2993.1.2.3 bus2=n1576.1.2.3 linecode=lc46-3ph length=0.231861 units=km
New Line.l3000875 phases=3 bus1=n1961.1.2.3 bus2=n2610.1.2.3 linecode=lc46-3ph length=0.001961 units=km
New Line.l3000876 phases=3 bus1=n1657.1.2.3 bus2=n2487.1.2.3 linecode=lc109-3ph length=0.0962 units=km
New Line.l3000877 phases=3 bus1=n1389.1.2.3 bus2=n183.1.2.3 linecode=lc168-3ph length=0.039585 units=km
New Line.l3000878 phases=3 bus1=n2851.1.2.3 bus2=n1705.1.2.3 linecode=lc168-3ph length=0.029697 units=km
New Line.l3000879 phases=1 bus1=n2736.1 bus2=n2885.1 linecode=lc244-1ph length=0.363644 units=km
New Line.l3000880 phases=3 bus1=n2487.1.2.3 bus2=n1306.1.2.3 linecode=lc109-3ph length=0.101004 units=km
New Line.l3000881 phases=3 bus1=n939.1.2.3 bus2=n755.1.2.3 linecode=lc176-3ph length=0.052 units=km
New Line.l3000882 phases=3 bus1=n1277.1.2.3 bus2=n1247.1.2.3 linecode=lc244-3ph length=0.301063 units=km
New Line.l3000883 phases=3 bus1=n1545.1.2.3 bus2=n1522.1.2.3 linecode=lc2-3ph length=0.039996 units=km
New Line.l3000884 phases=1 bus1=n500.1 bus2=n3828.1 linecode=lc244-1ph length=0.068701 units=km
New Line.l3000885 phases=3 bus1=n2478.1.2.3 bus2=n2497.1.2.3 linecode=lc109-3ph length=0.091319 units=km
New Line.l3000886 phases=3 bus1=n1289.1.2.3 bus2=n1277.1.2.3 linecode=lc244-3ph length=0.272274 units=km
New Line.l3000887 phases=1 bus1=n3828.1 bus2=n528.1 linecode=lc244-1ph length=0.001003 units=km
New Line.l3000888 phases=1 bus1=n517.1 bus2=n3657.1 linecode=lc244-1ph length=0.22894 units=km
New Line.l3000889 phases=3 bus1=n462.1.2.3 bus2=n335.1.2.3 linecode=lc187-3ph length=0.029107 units=km
New Line.l3000890 phases=3 bus1=n305.1.2.3 bus2=n440.1.2.3 linecode=lc212-3ph length=0.073169 units=km
New Line.l3000891 phases=3 bus1=n1879.1.2.3 bus2=n2172.1.2.3 linecode=lc168-3ph length=0.112866 units=km
New Line.l3000892 phases=3 bus1=n3343.1.2.3 bus2=n2025.1.2.3 linecode=lc46-3ph length=0.297573 units=km
New Line.l3000893 phases=3 bus1=n2172.1.2.3 bus2=n234.1.2.3 linecode=lc168-3ph length=0.087713 units=km
New Line.l3000894 phases=3 bus1=n2029.1.2.3 bus2=n3343.1.2.3 linecode=lc46-3ph length=0.268037 units=km
New Line.l3000895 phases=3 bus1=n1925.1.2.3 bus2=n125.1.2.3 linecode=lc186-3ph length=0.063047 units=km
New Line.l3000896 phases=3 bus1=n3557.1.2.3 bus2=n3282.1.2.3 linecode=lc186-3ph length=0.011899 units=km
New Line.l3000897 phases=3 bus1=n2438.1.2.3 bus2=n2563.1.2.3 linecode=lc46-3ph length=0.03233 units=km
New Line.l3000898 phases=3 bus1=n3422.1.2.3 bus2=n48.1.2.3 linecode=lc244-3ph length=0.242019 units=km
New Line.l3000900 phases=3 bus1=n1541.1.2.3 bus2=n1055.1.2.3 linecode=lc46-3ph length=0.493232 units=km
New Line.l3000901 phases=3 bus1=n2497.1.2.3 bus2=n2515.1.2.3 linecode=lc109-3ph length=0.090421 units=km
New Line.l3000902 phases=3 bus1=n48.1.2.3 bus2=n1289.1.2.3 linecode=lc244-3ph length=0.261512 units=km
New Line.l3000903 phases=3 bus1=n1566.1.2.3 bus2=n1545.1.2.3 linecode=lc2-3ph length=0.06681 units=km
New Line.l3000904 phases=3 bus1=n2515.1.2.3 bus2=n3060.1.2.3 linecode=lc109-3ph length=0.092487 units=km
New Line.l3000905 phases=3 bus1=n2177.1.2.3 bus2=n1334.1.2.3 linecode=lc25-3ph length=0.034978 units=km
New Line.l3000906 phases=3 bus1=n139.1.2.3 bus2=n1691.1.2.3 linecode=lc186-3ph length=0.120347 units=km
New Line.l3000907 phases=1 bus1=n2736.1 bus2=n152.1 linecode=lc244-1ph length=0.197947 units=km
New Line.l3000908 phases=3 bus1=n2493.1.2.3 bus2=n2451.1.2.3 linecode=lc46-3ph length=0.044197 units=km
New Line.l3000909 phases=1 bus1=n152.1 bus2=n2910.1 linecode=lc244-1ph length=0.097712 units=km
New Line.l3000910 phases=3 bus1=n3541.1.2.3 bus2=n1523.1.2.3 linecode=lc44-3ph length=0.111649 units=km
New Line.l3000911 phases=3 bus1=n2290.1.2.3 bus2=n3646.1.2.3 linecode=lc2-3ph length=0.130508 units=km
New Line.l3000912 phases=1 bus1=n3605.1 bus2=n823.1 linecode=lc244-1ph length=0.001002 units=km
New Line.l3000913 phases=1 bus1=n624.1 bus2=n3605.1 linecode=lc244-1ph length=0.317453 units=km
New Line.l3000914 phases=3 bus1=n2193.1.2.3 bus2=n2177.1.2.3 linecode=lc25-3ph length=0.022646 units=km
New Line.l3000915 phases=3 bus1=n1769.1.2.3 bus2=n3733.1.2.3 linecode=lc46-3ph length=0.571592 units=km
New Line.l3000916 phases=3 bus1=n125.1.2.3 bus2=n148.1.2.3 linecode=lc186-3ph length=0.102153 units=km
New Line.l3000917 phases=3 bus1=n2451.1.2.3 bus2=n2462.1.2.3 linecode=lc46-3ph length=0.06933 units=km
New Line.l3000918 phases=1 bus1=n1316.1 bus2=n1442.1 linecode=lc244-1ph length=0.387808 units=km
New Line.l3000919 phases=3 bus1=n3733.1.2.3 bus2=n1897.1.2.3 linecode=lc46-3ph length=0.35021 units=km
New Line.l3000920 phases=3 bus1=n3495.1.2.3 bus2=n3541.1.2.3 linecode=lc44-3ph length=0.119615 units=km
New Line.l3000921 phases=3 bus1=n1979.1.2.3 bus2=n1566.1.2.3 linecode=lc2-3ph length=0.067782 units=km
New Line.l3000922 phases=3 bus1=n1495.1.2.3 bus2=n3495.1.2.3 linecode=lc44-3ph length=0.124012 units=km
New Line.l3000923 phases=3 bus1=n2721.1.2.3 bus2=n2907.1.2.3 linecode=lc2-3ph length=0.009996 units=km
New Line.l3000924 phases=3 bus1=n2907.1.2.3 bus2=n2838.1.2.3 linecode=lc2-3ph length=0.040891 units=km
New Line.l3000925 phases=3 bus1=n1119.1.2.3 bus2=n801.1.2.3 linecode=lc46-3ph length=0.121545 units=km
New Line.l3000927 phases=3 bus1=n1526.1.2.3 bus2=n1084.1.2.3 linecode=lc44-3ph length=0.248528 units=km
New Line.l3000928 phases=3 bus1=n157.1.2.3 bus2=n139.1.2.3 linecode=lc186-3ph length=0.120193 units=km
New Line.l3000929 phases=1 bus1=n866.1 bus2=n1460.1 linecode=lc244-1ph length=0.28085 units=km
New Line.l3000930 phases=3 bus1=n1611.1.2.3 bus2=n2733.1.2.3 linecode=lc2-3ph length=0.052438 units=km
New Line.l3000931 phases=3 bus1=n2474.1.2.3 bus2=n2438.1.2.3 linecode=lc46-3ph length=0.100598 units=km
New Line.l3000932 phases=3 bus1=n3238.1.2.3 bus2=n2983.1.2.3 linecode=lc89-3ph length=0.052306 units=km
New Line.l3000933 phases=3 bus1=n1897.1.2.3 bus2=n269.1.2.3 linecode=lc46-3ph length=0.085367 units=km
New Line.l3000935 phases=3 bus1=n2355.1.2.3 bus2=n3003.1.2.3 linecode=lc183-3ph length=0.040152 units=km
New Line.l3000936 phases=3 bus1=n1452.1.2.3 bus2=n771.1.2.3 linecode=lc2-3ph length=0.00687 units=km
New Line.l3000937 phases=3 bus1=n148.1.2.3 bus2=n165.1.2.3 linecode=lc186-3ph length=0.102994 units=km
New Line.l3000938 phases=3 bus1=n3639.1.2.3 bus2=n3640.1.2.3 linecode=lc44-3ph length=0.056173 units=km
New Line.l3000940 phases=3 bus1=n1570.1.2.3 bus2=n703.1.2.3 linecode=lc26-3ph length=0.031466 units=km
New Line.l3000941 phases=3 bus1=n2462.1.2.3 bus2=n2626.1.2.3 linecode=lc46-3ph length=0.054018 units=km
New Line.l3000942 phases=3 bus1=n2994.1.2.3 bus2=n3369.1.2.3 linecode=lc89-3ph length=0.14044 units=km
New Line.l3000943 phases=3 bus1=n407.1.2.3 bus2=n707.1.2.3 linecode=lc89-3ph length=0.107422 units=km
New Line.l3000944 phases=3 bus1=n3167.1.2.3 bus2=n3178.1.2.3 linecode=lc2-3ph length=0.036818 units=km
New Line.l3000945 phases=3 bus1=n1088.1.2.3 bus2=n1302.1.2.3 linecode=lc44-3ph length=0.255821 units=km
New Line.l3000946 phases=3 bus1=n2983.1.2.3 bus2=n2994.1.2.3 linecode=lc89-3ph length=0.074855 units=km
New Line.l3000947 phases=3 bus1=n707.1.2.3 bus2=n410.1.2.3 linecode=lc89-3ph length=0.113769 units=km
New Line.l3000948 phases=3 bus1=n1063.1.2.3 bus2=n164.1.2.3 linecode=lc46-3ph length=0.000974 units=km
New Line.l3000949 phases=3 bus1=n2677.1.2.3 bus2=n2740.1.2.3 linecode=lc46-3ph length=0.109316 units=km
New Line.l3000950 phases=3 bus1=n1533.1.2.3 bus2=n1467.1.2.3 linecode=lc2-3ph length=0.015745 units=km
New Line.l3000951 phases=3 bus1=n1313.1.2.3 bus2=n1526.1.2.3 linecode=lc44-3ph length=0.231341 units=km
New Line.l3000952 phases=3 bus1=n3757.1.2.3 bus2=n157.1.2.3 linecode=lc186-3ph length=0.099794 units=km
New Line.l3000953 phases=3 bus1=n499.1.2.3 bus2=n302.1.2.3 linecode=lc164-3ph length=0.026295 units=km
New Line.l3000954 phases=3 bus1=n713.1.2.3 bus2=n2944.1.2.3 linecode=lc26-3ph length=0.044636 units=km
New Line.l3000955 phases=3 bus1=n1302.1.2.3 bus2=n1313.1.2.3 linecode=lc44-3ph length=0.269047 units=km
New Line.l3000956 phases=3 bus1=n3021.1.2.3 bus2=n2399.1.2.3 linecode=lc183-3ph length=0.029305 units=km
New Line.l3000957 phases=3 bus1=n2274.1.2.3 bus2=n3021.1.2.3 linecode=lc183-3ph length=0.029306 units=km
New Line.l3000958 phases=3 bus1=n165.1.2.3 bus2=n188.1.2.3 linecode=lc186-3ph length=0.109894 units=km
New Line.l3000959 phases=3 bus1=n846.1.2.3 bus2=n1017.1.2.3 linecode=lc176-3ph length=0.055776 units=km
New Line.l3000960 phases=3 bus1=n2502.1.2.3 bus2=n2627.1.2.3 linecode=lc164-3ph length=0.062674 units=km
New Line.l3000961 phases=3 bus1=n1467.1.2.3 bus2=n1480.1.2.3 linecode=lc2-3ph length=0.056547 units=km
New Line.l3000962 phases=3 bus1=n728.1.2.3 bus2=n713.1.2.3 linecode=lc26-3ph length=0.030471 units=km
New Line.l3000963 phases=3 bus1=n2749.1.2.3 bus2=n2502.1.2.3 linecode=lc164-3ph length=0.067433 units=km
New Line.l3000964 phases=3 bus1=n733.1.2.3 bus2=n458.1.2.3 linecode=lc168-3ph length=0.049 units=km
New Line.l3000965 phases=3 bus1=n787.1.2.3 bus2=n1586.1.2.3 linecode=lc44-3ph length=0.047464 units=km
New Line.l3000966 phases=1 bus1=n3542.1 bus2=n210.1 linecode=lc244-1ph length=0.251441 units=km
New Line.l3000967 phases=3 bus1=n410.1.2.3 bus2=n733.1.2.3 linecode=lc168-3ph length=0.065593 units=km
New Line.l3000968 phases=3 bus1=n1417.1.2.3 bus2=n3826.1.2.3 linecode=lc44-3ph length=0.065033 units=km
New Line.l3000969 phases=3 bus1=n1493.1.2.3 bus2=n1452.1.2.3 linecode=lc2-3ph length=0.066231 units=km
New Line.l3000970 phases=3 bus1=n188.1.2.3 bus2=n197.1.2.3 linecode=lc186-3ph length=0.11999 units=km
New Line.l3000971 phases=3 bus1=n3095.1.2.3 bus2=n726.1.2.3 linecode=lc2-3ph length=0.072703 units=km
New Line.l3000972 phases=3 bus1=n320.1.2.3 bus2=n447.1.2.3 linecode=lc44-3ph length=0.089527 units=km
New Line.l3000973 phases=3 bus1=n703.1.2.3 bus2=n738.1.2.3 linecode=lc26-3ph length=0.048956 units=km
New Line.l3000974 phases=3 bus1=n1763.1.2.3 bus2=n407.1.2.3 linecode=lc89-3ph length=0.12028 units=km
New Line.l3000976 phases=3 bus1=n1025.1.2.3 bus2=n939.1.2.3 linecode=lc176-3ph length=0.066366 units=km
New Line.l3000978 phases=3 bus1=n2018.1.2.3 bus2=n2842.1.2.3 linecode=lc46-3ph length=0.001001 units=km
New Line.l3000979 phases=3 bus1=n2663.1.2.3 bus2=n2856.1.2.3 linecode=lc2-3ph length=0.037438 units=km
New Line.l3000980 phases=3 bus1=n1509.1.2.3 bus2=n1493.1.2.3 linecode=lc2-3ph length=0.024096 units=km
New Line.l3000981 phases=3 bus1=n2687.1.2.3 bus2=n3066.1.2.3 linecode=lc46-3ph length=0.142115 units=km
New Line.l3000982 phases=3 bus1=n1017.1.2.3 bus2=n1039.1.2.3 linecode=lc176-3ph length=0.053133 units=km
New Line.l3000983 phases=3 bus1=n3791.1.2.3 bus2=n1431.1.2.3 linecode=lc44-3ph length=0.138345 units=km
New Line.l3000984 phases=3 bus1=n738.1.2.3 bus2=n748.1.2.3 linecode=lc26-3ph length=0.077556 units=km
New Line.l3000985 phases=3 bus1=n1480.1.2.3 bus2=n1509.1.2.3 linecode=lc2-3ph length=0.071922 units=km
New Line.l3000986 phases=3 bus1=n1039.1.2.3 bus2=n1025.1.2.3 linecode=lc176-3ph length=0.078204 units=km
New Line.l3000987 phases=3 bus1=n748.1.2.3 bus2=n728.1.2.3 linecode=lc26-3ph length=0.057487 units=km
New Line.l3000988 phases=3 bus1=n1147.1.2.3 bus2=n1136.1.2.3 linecode=lc183-3ph length=0.096692 units=km
New Line.l3000989 phases=3 bus1=n382.1.2.3 bus2=n93.1.2.3 linecode=lc44-3ph length=0.084596 units=km
New Line.l3000990 phases=3 bus1=n745.1.2.3 bus2=n1147.1.2.3 linecode=lc183-3ph length=0.096744 units=km
New Line.l3000991 phases=3 bus1=n1449.1.2.3 bus2=n1417.1.2.3 linecode=lc44-3ph length=0.07779 units=km
New Line.l3000992 phases=3 bus1=n2038.1.2.3 bus2=n743.1.2.3 linecode=lc186-3ph length=0.114923 units=km
New Line.l3000993 phases=3 bus1=n2874.1.2.3 bus2=n1392.1.2.3 linecode=lc186-3ph length=0.063262 units=km
New Line.l3000994 phases=3 bus1=n743.1.2.3 bus2=n2018.1.2.3 linecode=lc186-3ph length=0.082114 units=km
New Line.l3000995 phases=3 bus1=n238.1.2.3 bus2=n3700.1.2.3 linecode=lc89-3ph length=0.053289 units=km
New Line.l3000996 phases=3 bus1=n1667.1.2.3 bus2=n1953.1.2.3 linecode=lc46-3ph length=0.295259 units=km
New Line.l3000997 phases=3 bus1=n1464.1.2.3 bus2=n1449.1.2.3 linecode=lc44-3ph length=0.102172 units=km
New Line.l3000998 phases=3 bus1=n3051.1.2.3 bus2=n77.1.2.3 linecode=lc103-3ph length=0.056918 units=km
New Line.l3000999 phases=3 bus1=n525.1.2.3 bus2=n1667.1.2.3 linecode=lc46-3ph length=0.1331 units=km
New Line.l3001000 phases=3 bus1=n1431.1.2.3 bus2=n1464.1.2.3 linecode=lc44-3ph length=0.108912 units=km
New Line.l3001001 phases=3 bus1=n2348.1.2.3 bus2=n2886.1.2.3 linecode=lc186-3ph length=0.067132 units=km
New Line.l3001003 phases=3 bus1=n998.1.2.3 bus2=n3730.1.2.3 linecode=lc46-3ph length=0.001001 units=km
New Line.l3001004 phases=3 bus1=n2886.1.2.3 bus2=n2874.1.2.3 linecode=lc186-3ph length=0.075338 units=km
New Line.l3001005 phases=3 bus1=n756.1.2.3 bus2=n1180.1.2.3 linecode=lc25-3ph length=0.006725 units=km
New Line.l3001006 phases=3 bus1=n2151.1.2.3 bus2=n2342.1.2.3 linecode=lc126-3ph length=0.129543 units=km
New Line.l3001007 phases=3 bus1=n2660.1.2.3 bus2=n3056.1.2.3 linecode=lc103-3ph length=0.070311 units=km
New Line.l3001008 phases=3 bus1=n3651.1.2.3 bus2=n2151.1.2.3 linecode=lc126-3ph length=0.101894 units=km
New Line.l3001009 phases=3 bus1=n1956.1.2.3 bus2=n1533.1.2.3 linecode=lc2-3ph length=0.014867 units=km
New Line.l3001010 phases=3 bus1=n3030.1.2.3 bus2=n250.1.2.3 linecode=lc89-3ph length=0.079201 units=km
New Line.l3001011 phases=3 bus1=n1855.1.2.3 bus2=n2971.1.2.3 linecode=lc46-3ph length=0.023114 units=km
New Line.l3001012 phases=3 bus1=n2111.1.2.3 bus2=n2094.1.2.3 linecode=lc141-3ph length=0.071976 units=km
New Line.l3001013 phases=3 bus1=n1201.1.2.3 bus2=n847.1.2.3 linecode=lc46-3ph length=0.107064 units=km
New Line.l3001014 phases=3 bus1=n2738.1.2.3 bus2=n2744.1.2.3 linecode=lc46-3ph length=0.065079 units=km
New Line.l3001015 phases=3 bus1=n860.1.2.3 bus2=n1558.1.2.3 linecode=lc2-3ph length=0.02391 units=km
New Line.l3001016 phases=3 bus1=n2449.1.2.3 bus2=n2772.1.2.3 linecode=lc46-3ph length=0.017459 units=km
New Line.l3001017 phases=3 bus1=n255.1.2.3 bus2=n238.1.2.3 linecode=lc89-3ph length=0.120268 units=km
New Line.l3001018 phases=3 bus1=n3056.1.2.3 bus2=n3067.1.2.3 linecode=lc103-3ph length=0.047931 units=km
New Line.l3001019 phases=3 bus1=n3632.1.2.3 bus2=n3706.1.2.3 linecode=lc2-3ph length=0.057872 units=km
New Line.l3001020 phases=3 bus1=n1574.1.2.3 bus2=n1251.1.2.3 linecode=lc46-3ph length=0.129557 units=km
New Line.l3001021 phases=3 bus1=n2661.1.2.3 bus2=n602.1.2.3 linecode=lc183-3ph length=0.084874 units=km
New Line.l3001022 phases=3 bus1=n264.1.2.3 bus2=n255.1.2.3 linecode=lc89-3ph length=0.082788 units=km
New Line.l3001023 phases=3 bus1=n1377.1.2.3 bus2=n1374.1.2.3 linecode=lc46-3ph length=0.149428 units=km
New Line.l3001024 phases=3 bus1=n1558.1.2.3 bus2=n1567.1.2.3 linecode=lc2-3ph length=0.056413 units=km
New Line.l3001025 phases=3 bus1=n2109.1.2.3 bus2=n254.1.2.3 linecode=lc183-3ph length=0.099789 units=km
New Line.l3001026 phases=3 bus1=n250.1.2.3 bus2=n264.1.2.3 linecode=lc89-3ph length=0.113344 units=km
New Line.l3001027 phases=3 bus1=n3075.1.2.3 bus2=n3051.1.2.3 linecode=lc103-3ph length=0.074401 units=km
New Line.l3001028 phases=3 bus1=n3717.1.2.3 bus2=n243.1.2.3 linecode=lc2-3ph length=0.082745 units=km
New Line.l3001029 phases=3 bus1=n812.1.2.3 bus2=n579.1.2.3 linecode=lc183-3ph length=0.077559 units=km
New Line.l3001031 phases=3 bus1=n261.1.2.3 bus2=n2107.1.2.3 linecode=lc183-3ph length=0.10526 units=km
New Line.l3001032 phases=3 bus1=n1567.1.2.3 bus2=n1578.1.2.3 linecode=lc2-3ph length=0.025532 units=km
New Line.l3001033 phases=3 bus1=n343.1.2.3 bus2=n1215.1.2.3 linecode=lc25-3ph length=0.003645 units=km
New Line.l3001034 phases=3 bus1=n3067.1.2.3 bus2=n3092.1.2.3 linecode=lc103-3ph length=0.060921 units=km
New Line.l3001035 phases=3 bus1=n1521.1.2.3 bus2=n3750.1.2.3 linecode=lc168-3ph length=0.029086 units=km
New Line.l3001036 phases=3 bus1=n1391.1.2.3 bus2=n3135.1.2.3 linecode=lc46-3ph length=0.252815 units=km
New Line.l3001037 phases=3 bus1=n1578.1.2.3 bus2=n1956.1.2.3 linecode=lc2-3ph length=0.12847 units=km
New Line.l3001038 phases=3 bus1=n941.1.2.3 bus2=n1521.1.2.3 linecode=lc168-3ph length=0.027171 units=km
New Line.l3001039 phases=3 bus1=n3092.1.2.3 bus2=n3075.1.2.3 linecode=lc103-3ph length=0.07798 units=km
New Line.l3001040 phases=3 bus1=n3724.1.2.3 bus2=n3717.1.2.3 linecode=lc2-3ph length=0.068528 units=km
New Line.l3001041 phases=3 bus1=n825.1.2.3 bus2=n812.1.2.3 linecode=lc183-3ph length=0.101152 units=km
New Line.l3001042 phases=3 bus1=n602.1.2.3 bus2=n825.1.2.3 linecode=lc183-3ph length=0.084218 units=km
New Line.l3001043 phases=3 bus1=n271.1.2.3 bus2=n261.1.2.3 linecode=lc183-3ph length=0.112577 units=km
New Line.l3001044 phases=3 bus1=n634.1.2.3 bus2=n631.1.2.3 linecode=lc183-3ph length=0.037482 units=km
New Line.l3001045 phases=3 bus1=n1374.1.2.3 bus2=n1404.1.2.3 linecode=lc46-3ph length=0.299313 units=km
New Line.l3001046 phases=3 bus1=n254.1.2.3 bus2=n271.1.2.3 linecode=lc183-3ph length=0.102676 units=km
New Line.l3001047 phases=3 bus1=n2582.1.2.3 bus2=n2832.1.2.3 linecode=lc46-3ph length=0.099774 units=km
New Line.l3001048 phases=3 bus1=n2175.1.2.3 bus2=n2180.1.2.3 linecode=lc186-3ph length=0.088697 units=km
New Line.l3001049 phases=3 bus1=n2744.1.2.3 bus2=n2582.1.2.3 linecode=lc46-3ph length=0.148779 units=km
New Line.l3001050 phases=3 bus1=n294.1.2.3 bus2=n3102.1.2.3 linecode=lc168-3ph length=0.122714 units=km
New Line.l3001051 phases=3 bus1=n641.1.2.3 bus2=n1943.1.2.3 linecode=lc170-3ph length=0.076205 units=km
New Line.l3001053 phases=3 bus1=n3706.1.2.3 bus2=n3741.1.2.3 linecode=lc2-3ph length=0.129455 units=km
New Line.l3001054 phases=3 bus1=n3653.1.2.3 bus2=n853.1.2.3 linecode=lc168-3ph length=0.029788 units=km
New Line.l3001055 phases=3 bus1=n3178.1.2.3 bus2=n1674.1.2.3 linecode=lc2-3ph length=0.170246 units=km
New Line.l3001056 phases=3 bus1=n1287.1.2.3 bus2=n1585.1.2.3 linecode=lc244-3ph length=0.039899 units=km
New Line.l3001058 phases=3 bus1=n1360.1.2.3 bus2=n1335.1.2.3 linecode=lc46-3ph length=0.067986 units=km
New Line.l3001059 phases=3 bus1=n2591.1.2.3 bus2=n2791.1.2.3 linecode=lc46-3ph length=0.156145 units=km
New Line.l3001060 phases=3 bus1=n3099.1.2.3 bus2=n307.1.2.3 linecode=lc168-3ph length=0.184568 units=km
New Line.l3001061 phases=3 bus1=n1418.1.2.3 bus2=n1391.1.2.3 linecode=lc46-3ph length=0.30975 units=km
New Line.l3001062 phases=3 bus1=n2832.1.2.3 bus2=n2591.1.2.3 linecode=lc46-3ph length=0.096417 units=km
New Line.l3001063 phases=3 bus1=n3752.1.2.3 bus2=n3724.1.2.3 linecode=lc2-3ph length=0.075397 units=km
New Line.l3001064 phases=3 bus1=n307.1.2.3 bus2=n294.1.2.3 linecode=lc168-3ph length=0.048691 units=km
New Line.l3001065 phases=3 bus1=n2851.1.2.3 bus2=n2849.1.2.3 linecode=lc168-3ph length=0.059694 units=km
New Line.l3001066 phases=3 bus1=n3741.1.2.3 bus2=n3752.1.2.3 linecode=lc2-3ph length=0.045637 units=km
New Line.l3001067 phases=3 bus1=n694.1.2.3 bus2=n3839.1.2.3 linecode=lc46-3ph length=0.000998 units=km
New Line.l3001068 phases=3 bus1=n1404.1.2.3 bus2=n1432.1.2.3 linecode=lc46-3ph length=0.300006 units=km
New Line.l3001069 phases=3 bus1=n1432.1.2.3 bus2=n1418.1.2.3 linecode=lc46-3ph length=0.30015 units=km
New Line.l3001070 phases=3 bus1=n655.1.2.3 bus2=n2128.1.2.3 linecode=lc244-3ph length=0.054035 units=km
New Line.l3001071 phases=1 bus1=n2147.1 bus2=n1612.1 linecode=lc244-1ph length=0.214788 units=km
New Line.l3001072 phases=3 bus1=n1266.1.2.3 bus2=n751.1.2.3 linecode=lc212-3ph length=0.096001 units=km
New Line.l3001073 phases=3 bus1=n1867.1.2.3 bus2=n1309.1.2.3 linecode=lc46-3ph length=0.254538 units=km
New Line.l3001075 phases=3 bus1=n3730.1.2.3 bus2=n554.1.2.3 linecode=lc46-3ph length=0.046299 units=km
New Line.l3001076 phases=3 bus1=n1335.1.2.3 bus2=n1867.1.2.3 linecode=lc46-3ph length=0.199759 units=km
New Line.l3001077 phases=3 bus1=n2018.1.2.3 bus2=n308.1.2.3 linecode=lc186-3ph length=0.107676 units=km
New Line.l3001078 phases=3 bus1=n862.1.2.3 bus2=n663.1.2.3 linecode=lc46-3ph length=0.300782 units=km
New Line.l3001079 phases=3 bus1=n790.1.2.3 bus2=n1266.1.2.3 linecode=lc212-3ph length=0.077901 units=km
New Line.l3001080 phases=3 bus1=n573.1.2.3 bus2=n126.1.2.3 linecode=lc46-3ph length=0.000997 units=km
New Line.l3001081 phases=3 bus1=n308.1.2.3 bus2=n2175.1.2.3 linecode=lc186-3ph length=0.099347 units=km
New Line.l3001082 phases=3 bus1=n631.1.2.3 bus2=n862.1.2.3 linecode=lc46-3ph length=0.241164 units=km
New Line.l3001083 phases=3 bus1=n579.1.2.3 bus2=n694.1.2.3 linecode=lc183-3ph length=0.027666 units=km
New Line.l3001084 phases=3 bus1=n2128.1.2.3 bus2=n1654.1.2.3 linecode=lc244-3ph length=0.038891 units=km
New Line.l3001085 phases=3 bus1=n799.1.2.3 bus2=n824.1.2.3 linecode=lc212-3ph length=0.104496 units=km
New Line.l3001086 phases=3 bus1=n3102.1.2.3 bus2=n661.1.2.3 linecode=lc168-3ph length=0.091687 units=km
New Line.l3001087 phases=3 bus1=n12.1.2.3 bus2=n9.1.2.3 linecode=lc46-3ph length=0.276993 units=km
New Line.l3001088 phases=3 bus1=n824.1.2.3 bus2=n836.1.2.3 linecode=lc212-3ph length=0.099897 units=km
New Line.l3001089 phases=3 bus1=n2881.1.2.3 bus2=n2619.1.2.3 linecode=lc168-3ph length=0.072052 units=km
New Line.l3001090 phases=1 bus1=n15.1 bus2=n413.1 linecode=lc244-1ph length=0.003076 units=km
New Line.l3001091 phases=3 bus1=n2619.1.2.3 bus2=n2851.1.2.3 linecode=lc168-3ph length=0.069221 units=km
New Line.l3001093 phases=3 bus1=n1654.1.2.3 bus2=n1662.1.2.3 linecode=lc244-3ph length=0.052556 units=km
New Line.l3001094 phases=3 bus1=n3000.1.2.3 bus2=n3019.1.2.3 linecode=lc212-3ph length=0.100766 units=km
New Line.l3001095 phases=3 bus1=n836.1.2.3 bus2=n811.1.2.3 linecode=lc212-3ph length=0.094997 units=km
New Line.l3001096 phases=3 bus1=n1662.1.2.3 bus2=n1287.1.2.3 linecode=lc244-3ph length=0.089089 units=km
New Line.l3001097 phases=3 bus1=n811.1.2.3 bus2=n790.1.2.3 linecode=lc212-3ph length=0.097504 units=km
New Line.l3001098 phases=3 bus1=n661.1.2.3 bus2=n331.1.2.3 linecode=lc168-3ph length=0.093749 units=km
New Line.l3001099 phases=3 bus1=n724.1.2.3 bus2=n739.1.2.3 linecode=lc212-3ph length=0.085503 units=km
New Line.l3001100 phases=3 bus1=n331.1.2.3 bus2=n3154.1.2.3 linecode=lc168-3ph length=0.122923 units=km
New Line.l3001101 phases=3 bus1=n3667.1.2.3 bus2=n1780.1.2.3 linecode=lc168-3ph length=0.047007 units=km
New Line.l3001102 phases=3 bus1=n739.1.2.3 bus2=n764.1.2.3 linecode=lc212-3ph length=0.0932 units=km
New Line.l3001103 phases=3 bus1=n2932.1.2.3 bus2=n2881.1.2.3 linecode=lc164-3ph length=0.053265 units=km
New Line.l3001104 phases=3 bus1=n764.1.2.3 bus2=n799.1.2.3 linecode=lc212-3ph length=0.105297 units=km
New Line.l3001105 phases=3 bus1=n1527.1.2.3 bus2=n1397.1.2.3 linecode=lc46-3ph length=0.119014 units=km
New Line.l3001106 phases=1 bus1=n588.1 bus2=n3133.1 linecode=lc244-1ph length=0.004619 units=km
New Line.l3001107 phases=3 bus1=n897.1.2.3 bus2=n715.1.2.3 linecode=lc183-3ph length=0.056866 units=km
New Line.l3001108 phases=3 bus1=n2959.1.2.3 bus2=n274.1.2.3 linecode=lc109-3ph length=0.020285 units=km
New Line.l3001109 phases=3 bus1=n2842.1.2.3 bus2=n1527.1.2.3 linecode=lc46-3ph length=0.041188 units=km
New Line.l3001110 phases=1 bus1=n3133.1 bus2=n1969.1 linecode=lc244-1ph length=0.035489 units=km
New Line.l3001111 phases=3 bus1=n679.1.2.3 bus2=n3027.1.2.3 linecode=lc212-3ph length=0.078258 units=km
New Line.l3001112 phases=3 bus1=n1293.1.2.3 bus2=n3793.1.2.3 linecode=lc25-3ph length=0.006949 units=km
New Line.l3001113 phases=3 bus1=n2332.1.2.3 bus2=n1454.1.2.3 linecode=lc44-3ph length=0.297282 units=km
New Line.l3001114 phases=3 bus1=n3050.1.2.3 bus2=n679.1.2.3 linecode=lc212-3ph length=0.100693 units=km
New Line.l3001115 phases=3 bus1=n3443.1.2.3 bus2=n379.1.2.3 linecode=lc212-3ph length=0.103084 units=km
New Line.l3001116 phases=3 bus1=n2662.1.2.3 bus2=n2932.1.2.3 linecode=lc164-3ph length=0.069394 units=km
New Line.l3001117 phases=3 bus1=n909.1.2.3 bus2=n897.1.2.3 linecode=lc183-3ph length=0.059665 units=km
New Line.l3001118 phases=3 bus1=n1005.1.2.3 bus2=n3604.1.2.3 linecode=lc46-3ph length=0.001 units=km
New Line.l3001119 phases=3 bus1=n694.1.2.3 bus2=n909.1.2.3 linecode=lc183-3ph length=0.088694 units=km
New Line.l3001120 phases=3 bus1=n1585.1.2.3 bus2=n1259.1.2.3 linecode=lc244-3ph length=0.216281 units=km
New Line.l3001121 phases=3 bus1=n355.1.2.3 bus2=n3185.1.2.3 linecode=lc168-3ph length=0.07691 units=km
New Line.l3001122 phases=3 bus1=n354.1.2.3 bus2=n1741.1.2.3 linecode=lc109-3ph length=0.043897 units=km
New Line.l3001123 phases=1 bus1=n3133.1 bus2=n3149.1 linecode=lc244-1ph length=0.106527 units=km
New Line.l3001124 phases=3 bus1=n3214.1.2.3 bus2=n355.1.2.3 linecode=lc168-3ph length=0.043241 units=km
New Line.l3001125 phases=3 bus1=n1674.1.2.3 bus2=n1756.1.2.3 linecode=lc2-3ph length=0.031645 units=km
New Line.l3001126 phases=3 bus1=n379.1.2.3 bus2=n388.1.2.3 linecode=lc212-3ph length=0.059572 units=km
New Line.l3001127 phases=1 bus1=n3149.1 bus2=n5.1 linecode=lc244-1ph length=0.111225 units=km
New Line.l3001129 phases=3 bus1=n1305.1.2.3 bus2=n1275.1.2.3 linecode=lc89-3ph length=0.23883 units=km
New Line.l3001130 phases=3 bus1=n1864.1.2.3 bus2=n3636.1.2.3 linecode=lc168-3ph length=0.154277 units=km
New Line.l3001131 phases=3 bus1=n2526.1.2.3 bus2=n2109.1.2.3 linecode=lc183-3ph length=0.096658 units=km
New Line.l3001132 phases=3 bus1=n3636.1.2.3 bus2=n1812.1.2.3 linecode=lc168-3ph length=0.119594 units=km
New Line.l3001133 phases=3 bus1=n1177.1.2.3 bus2=n3214.1.2.3 linecode=lc168-3ph length=0.078311 units=km
New Line.l3001134 phases=3 bus1=n3154.1.2.3 bus2=n1177.1.2.3 linecode=lc168-3ph length=0.095356 units=km
New Line.l3001135 phases=3 bus1=n274.1.2.3 bus2=n363.1.2.3 linecode=lc109-3ph length=0.082114 units=km
New Line.l3001136 phases=3 bus1=n3185.1.2.3 bus2=n3230.1.2.3 linecode=lc168-3ph length=0.093624 units=km
New Line.l3001137 phases=3 bus1=n388.1.2.3 bus2=n398.1.2.3 linecode=lc212-3ph length=0.074528 units=km
New Line.l3001138 phases=3 bus1=n1275.1.2.3 bus2=n1330.1.2.3 linecode=lc46-3ph length=0.001001 units=km
New Line.l3001139 phases=3 bus1=n234.1.2.3 bus2=n3648.1.2.3 linecode=lc168-3ph length=0.1762 units=km
New Line.l3001140 phases=3 bus1=n3648.1.2.3 bus2=n1864.1.2.3 linecode=lc168-3ph length=0.073882 units=km
New Line.l3001141 phases=3 bus1=n923.1.2.3 bus2=n3338.1.2.3 linecode=lc44-3ph length=0.000199 units=km
New Line.l3001142 phases=3 bus1=n373.1.2.3 bus2=n354.1.2.3 linecode=lc109-3ph length=0.049167 units=km
New Line.l3001143 phases=3 bus1=n3185.1.2.3 bus2=n3248.1.2.3 linecode=lc168-3ph length=0.00167 units=km
New Line.l3001144 phases=3 bus1=n363.1.2.3 bus2=n373.1.2.3 linecode=lc109-3ph length=0.026459 units=km
New Line.l3001145 phases=3 bus1=n2104.1.2.3 bus2=n2780.1.2.3 linecode=lc2-3ph length=0.021638 units=km
New Line.l3001146 phases=3 bus1=n398.1.2.3 bus2=n415.1.2.3 linecode=lc212-3ph length=0.091957 units=km
New Line.l3001147 phases=3 bus1=n715.1.2.3 bus2=n936.1.2.3 linecode=lc183-3ph length=0.078806 units=km
New Line.l3001148 phases=3 bus1=n2780.1.2.3 bus2=n860.1.2.3 linecode=lc2-3ph length=0.010886 units=km
New Line.l3001149 phases=3 bus1=n26.1.2.3 bus2=n3038.1.2.3 linecode=lc46-3ph length=0.063105 units=km
New Line.l3001150 phases=3 bus1=n415.1.2.3 bus2=n3101.1.2.3 linecode=lc212-3ph length=0.088203 units=km
New Line.l3001151 phases=3 bus1=n1338.1.2.3 bus2=n3770.1.2.3 linecode=lc25-3ph length=0.004478 units=km
New Line.l3001152 phases=3 bus1=n2662.1.2.3 bus2=n2684.1.2.3 linecode=lc168-3ph length=0.023283 units=km
New Line.l3001153 phases=3 bus1=n3101.1.2.3 bus2=n423.1.2.3 linecode=lc212-3ph length=0.088322 units=km
New Line.l3001154 phases=3 bus1=n950.1.2.3 bus2=n768.1.2.3 linecode=lc183-3ph length=0.106085 units=km
New Line.l3001155 phases=3 bus1=n167.1.2.3 bus2=n1879.1.2.3 linecode=lc168-3ph length=0.075638 units=km
New Line.l3001156 phases=3 bus1=n181.1.2.3 bus2=n3594.1.2.3 linecode=lc183-3ph length=0.025016 units=km
New Line.l3001157 phases=3 bus1=n1038.1.2.3 bus2=n1027.1.2.3 linecode=lc46-3ph length=0.177402 units=km
New Line.l3001158 phases=3 bus1=n209.1.2.3 bus2=n167.1.2.3 linecode=lc168-3ph length=0.074852 units=km
New Line.l3001159 phases=3 bus1=n2684.1.2.3 bus2=n2693.1.2.3 linecode=lc168-3ph length=0.059134 units=km
New Line.l3001160 phases=3 bus1=n2693.1.2.3 bus2=n3004.1.2.3 linecode=lc168-3ph length=0.059415 units=km
New Line.l3001161 phases=3 bus1=n270.1.2.3 bus2=n253.1.2.3 linecode=lc183-3ph length=0.07759 units=km
New Line.l3001162 phases=3 bus1=n2045.1.2.3 bus2=n640.1.2.3 linecode=lc170-3ph length=0.048603 units=km
New Line.l3001164 phases=3 bus1=n570.1.2.3 bus2=n2045.1.2.3 linecode=lc170-3ph length=0.038666 units=km
New Line.l3001165 phases=3 bus1=n2960.1.2.3 bus2=n3041.1.2.3 linecode=lc168-3ph length=0.071481 units=km
New Line.l3001166 phases=3 bus1=n936.1.2.3 bus2=n960.1.2.3 linecode=lc183-3ph length=0.046953 units=km
New Line.l3001167 phases=3 bus1=n370.1.2.3 bus2=n150.1.2.3 linecode=lc89-3ph length=0.001 units=km
New Line.l3001168 phases=1 bus1=n1826.1 bus2=n1624.1 linecode=lc244-1ph length=0.341747 units=km
New Line.l3001169 phases=3 bus1=n423.1.2.3 bus2=n927.1.2.3 linecode=lc212-3ph length=0.088 units=km
New Line.l3001170 phases=3 bus1=n927.1.2.3 bus2=n724.1.2.3 linecode=lc212-3ph length=0.0865 units=km
New Line.l3001171 phases=3 bus1=n731.1.2.3 bus2=n227.1.2.3 linecode=lc168-3ph length=0.032284 units=km
New Line.l3001172 phases=3 bus1=n389.1.2.3 bus2=n2374.1.2.3 linecode=lc183-3ph length=0.095048 units=km
New Line.l3001173 phases=3 bus1=n3041.1.2.3 bus2=n3058.1.2.3 linecode=lc168-3ph length=0.055924 units=km
New Line.l3001174 phases=3 bus1=n227.1.2.3 bus2=n766.1.2.3 linecode=lc168-3ph length=0.045792 units=km
New Line.l3001175 phases=3 bus1=n2378.1.2.3 bus2=n389.1.2.3 linecode=lc183-3ph length=0.082971 units=km
New Line.l3001176 phases=3 bus1=n960.1.2.3 bus2=n971.1.2.3 linecode=lc183-3ph length=0.038174 units=km
New Line.l3001177 phases=3 bus1=n2866.1.2.3 bus2=n2867.1.2.3 linecode=lc46-3ph length=0.269639 units=km
New Line.l3001178 phases=3 bus1=n752.1.2.3 bus2=n685.1.2.3 linecode=lc183-3ph length=0.057521 units=km
New Line.l3001179 phases=3 bus1=n2049.1.2.3 bus2=n2232.1.2.3 linecode=lc26-3ph length=0.046185 units=km
New Line.l3001180 phases=3 bus1=n735.1.2.3 bus2=n752.1.2.3 linecode=lc183-3ph length=0.066394 units=km
New Line.l3001181 phases=3 bus1=n971.1.2.3 bus2=n980.1.2.3 linecode=lc183-3ph length=0.082629 units=km
New Line.l3001182 phases=3 bus1=n980.1.2.3 bus2=n950.1.2.3 linecode=lc183-3ph length=0.076497 units=km
New Line.l3001183 phases=3 bus1=n325.1.2.3 bus2=n1401.1.2.3 linecode=lc25-3ph length=0.076626 units=km
New Line.l3001184 phases=3 bus1=n3152.1.2.3 bus2=n3278.1.2.3 linecode=lc186-3ph length=0.07997 units=km
New Line.l3001186 phases=3 bus1=n641.1.2.3 bus2=n1627.1.2.3 linecode=lc168-3ph length=0.044864 units=km
New Line.l3001187 phases=3 bus1=n3299.1.2.3 bus2=n1668.1.2.3 linecode=lc46-3ph length=0.033158 units=km
New Line.l3001188 phases=3 bus1=n1401.1.2.3 bus2=n259.1.2.3 linecode=lc25-3ph length=0.014903 units=km
New Line.l3001189 phases=1 bus1=n1834.1 bus2=n1424.1 linecode=lc244-1ph length=0.540584 units=km
New Line.l3001190 phases=3 bus1=n2232.1.2.3 bus2=n2248.1.2.3 linecode=lc26-3ph length=0.058012 units=km
New Line.l3001191 phases=3 bus1=n2381.1.2.3 bus2=n1058.1.2.3 linecode=lc212-3ph length=0.06006 units=km
New Line.l3001192 phases=3 bus1=n2384.1.2.3 bus2=n1685.1.2.3 linecode=lc25-3ph length=0.110572 units=km
New Line.l3001193 phases=3 bus1=n1058.1.2.3 bus2=n735.1.2.3 linecode=lc212-3ph length=0.059021 units=km
New Line.l3001194 phases=3 bus1=n2507.1.2.3 bus2=n418.1.2.3 linecode=lc183-3ph length=0.078646 units=km
New Line.l3001195 phases=3 bus1=n3129.1.2.3 bus2=n3110.1.2.3 linecode=lc44-3ph length=0.226355 units=km
New Line.l3001196 phases=3 bus1=n663.1.2.3 bus2=n1732.1.2.3 linecode=lc46-3ph length=0.176212 units=km
New Line.l3001197 phases=3 bus1=n1640.1.2.3 bus2=n730.1.2.3 linecode=lc168-3ph length=0.051276 units=km
New Line.l3001198 phases=3 bus1=n1228.1.2.3 bus2=n3129.1.2.3 linecode=lc44-3ph length=0.209691 units=km
New Line.l3001199 phases=3 bus1=n1757.1.2.3 bus2=n1802.1.2.3 linecode=lc183-3ph length=0.033855 units=km
New Line.l3001200 phases=3 bus1=n2248.1.2.3 bus2=n2260.1.2.3 linecode=lc26-3ph length=0.026528 units=km
New Line.l3001201 phases=3 bus1=n430.1.2.3 bus2=n2378.1.2.3 linecode=lc183-3ph length=0.108218 units=km
New Line.l3001202 phases=3 bus1=n2260.1.2.3 bus2=n1570.1.2.3 linecode=lc26-3ph length=0.186396 units=km
New Line.l3001203 phases=3 bus1=n418.1.2.3 bus2=n430.1.2.3 linecode=lc183-3ph length=0.102258 units=km
New Line.l3001204 phases=3 bus1=n926.1.2.3 bus2=n2476.1.2.3 linecode=lc46-3ph length=0.053506 units=km
New Line.l3001205 phases=3 bus1=n2107.1.2.3 bus2=n2455.1.2.3 linecode=lc46-3ph length=0.001001 units=km
New Line.l3001206 phases=3 bus1=n1590.1.2.3 bus2=n3147.1.2.3 linecode=lc44-3ph length=0.641202 units=km
New Line.l3001207 phases=3 bus1=n1659.1.2.3 bus2=n1640.1.2.3 linecode=lc168-3ph length=0.04783 units=km
New Line.l3001208 phases=3 bus1=n2933.1.2.3 bus2=n993.1.2.3 linecode=lc46-3ph length=0.23661 units=km
New Line.l3001209 phases=3 bus1=n525.1.2.3 bus2=n876.1.2.3 linecode=lc46-3ph length=0.269043 units=km
New Line.l3001210 phases=3 bus1=n3419.1.2.3 bus2=n1699.1.2.3 linecode=lc46-3ph length=0.028009 units=km
New Line.l3001211 phases=3 bus1=n2613.1.2.3 bus2=n2179.1.2.3 linecode=lc46-3ph length=0.093968 units=km
New Line.l3001212 phases=3 bus1=n1627.1.2.3 bus2=n1659.1.2.3 linecode=lc168-3ph length=0.043966 units=km
New Line.l3001213 phases=3 bus1=n876.1.2.3 bus2=n929.1.2.3 linecode=lc46-3ph length=0.253681 units=km
New Line.l3001215 phases=3 bus1=n1408.1.2.3 bus2=n2982.1.2.3 linecode=lc25-3ph length=0.857758 units=km
New Line.l3001216 phases=3 bus1=n2899.1.2.3 bus2=n1007.1.2.3 linecode=lc46-3ph length=0.284168 units=km
New Line.l3001217 phases=3 bus1=n1403.1.2.3 bus2=n2620.1.2.3 linecode=lc46-3ph length=0.133392 units=km
New Line.l3001218 phases=3 bus1=n993.1.2.3 bus2=n2866.1.2.3 linecode=lc46-3ph length=0.153567 units=km
New Line.l3001219 phases=3 bus1=n1007.1.2.3 bus2=n2933.1.2.3 linecode=lc46-3ph length=0.28134 units=km
New Line.l3001220 phases=3 bus1=n3523.1.2.3 bus2=n2585.1.2.3 linecode=lc70-3ph length=0.068915 units=km
New Line.l3001222 phases=1 bus1=n1424.1 bus2=n1826.1 linecode=lc244-1ph length=0.339947 units=km
New Line.l3001223 phases=1 bus1=n1926.1 bus2=n1234.1 linecode=lc244-1ph length=0.155227 units=km
New Line.l3001224 phases=1 bus1=n1234.1 bus2=n2011.1 linecode=lc244-1ph length=0.053946 units=km
New Line.l3001225 phases=3 bus1=n2620.1.2.3 bus2=n2628.1.2.3 linecode=lc46-3ph length=0.069141 units=km
New Line.l3001226 phases=3 bus1=n2844.1.2.3 bus2=n237.1.2.3 linecode=lc25-3ph length=0.084073 units=km
New Line.l3001227 phases=3 bus1=n3594.1.2.3 bus2=n3055.1.2.3 linecode=lc46-3ph length=0.019703 units=km
New Line.l3001228 phases=3 bus1=n466.1.2.3 bus2=n2473.1.2.3 linecode=lc183-3ph length=0.098727 units=km
New Line.l3001229 phases=3 bus1=n2628.1.2.3 bus2=n2637.1.2.3 linecode=lc46-3ph length=0.100513 units=km
New Line.l3001230 phases=3 bus1=n951.1.2.3 bus2=n947.1.2.3 linecode=lc46-3ph length=0.014107 units=km
New Line.l3001231 phases=3 bus1=n2637.1.2.3 bus2=n2613.1.2.3 linecode=lc46-3ph length=0.111826 units=km
New Line.l3001232 phases=3 bus1=n3157.1.2.3 bus2=n1702.1.2.3 linecode=lc46-3ph length=0.116954 units=km
New Line.l3001233 phases=3 bus1=n2055.1.2.3 bus2=n171.1.2.3 linecode=lc183-3ph length=0.008507 units=km
New Line.l3001234 phases=3 bus1=n2763.1.2.3 bus2=n2055.1.2.3 linecode=lc183-3ph length=0.015175 units=km
New Line.l3001235 phases=3 bus1=n2107.1.2.3 bus2=n480.1.2.3 linecode=lc183-3ph length=0.100016 units=km
New Line.l3001236 phases=3 bus1=n3091.1.2.3 bus2=n1738.1.2.3 linecode=lc46-3ph length=0.001 units=km
New Line.l3001237 phases=3 bus1=n488.1.2.3 bus2=n466.1.2.3 linecode=lc183-3ph length=0.089941 units=km
New Line.l3001238 phases=3 bus1=n353.1.2.3 bus2=n1497.1.2.3 linecode=lc25-3ph length=0.085591 units=km
New Line.l3001239 phases=3 bus1=n480.1.2.3 bus2=n488.1.2.3 linecode=lc183-3ph length=0.096281 units=km
New Line.l3001240 phases=3 bus1=n1497.1.2.3 bus2=n333.1.2.3 linecode=lc25-3ph length=0.008336 units=km
New Line.l3001242 phases=3 bus1=n854.1.2.3 bus2=n1827.1.2.3 linecode=lc183-3ph length=0.029556 units=km
New Line.l3001243 phases=3 bus1=n1706.1.2.3 bus2=n1071.1.2.3 linecode=lc46-3ph length=0.125283 units=km
New Line.l3001245 phases=3 bus1=n1071.1.2.3 bus2=n525.1.2.3 linecode=lc46-3ph length=0.186174 units=km
New Line.l3001246 phases=3 bus1=n2473.1.2.3 bus2=n2507.1.2.3 linecode=lc183-3ph length=0.100153 units=km
New Line.l3001247 phases=3 bus1=n2493.1.2.3 bus2=n1990.1.2.3 linecode=lc164-3ph length=0.033089 units=km
New Line.l3001248 phases=3 bus1=n2072.1.2.3 bus2=n3808.1.2.3 linecode=lc46-3ph length=0.105296 units=km
New Line.l3001249 phases=3 bus1=n3651.1.2.3 bus2=n2526.1.2.3 linecode=lc183-3ph length=0.078774 units=km
New Line.l3001251 phases=3 bus1=n2876.1.2.3 bus2=n2850.1.2.3 linecode=lc46-3ph length=0.039036 units=km
New Line.l3001252 phases=3 bus1=n2121.1.2.3 bus2=n3818.1.2.3 linecode=lc46-3ph length=0.078224 units=km
New Line.l3001253 phases=3 bus1=n530.1.2.3 bus2=n821.1.2.3 linecode=lc183-3ph length=0.041259 units=km
New Line.l3001254 phases=3 bus1=n3818.1.2.3 bus2=n2075.1.2.3 linecode=lc46-3ph length=0.110137 units=km
New Line.l3001255 phases=3 bus1=n3043.1.2.3 bus2=n3047.1.2.3 linecode=lc89-3ph length=0.142602 units=km
New Line.l3001256 phases=3 bus1=n2176.1.2.3 bus2=n1304.1.2.3 linecode=lc141-3ph length=0.129047 units=km
New Line.l3001257 phases=3 bus1=n1304.1.2.3 bus2=n3632.1.2.3 linecode=lc141-3ph length=0.012059 units=km
New Line.l3001258 phases=3 bus1=n719.1.2.3 bus2=n2119.1.2.3 linecode=lc168-3ph length=0.140142 units=km
New Line.l3001259 phases=3 bus1=n3016.1.2.3 bus2=n3002.1.2.3 linecode=lc46-3ph length=0.000677 units=km
New Line.l3001260 phases=3 bus1=n3248.1.2.3 bus2=n719.1.2.3 linecode=lc168-3ph length=0.013338 units=km
New Line.l3001261 phases=3 bus1=n3808.1.2.3 bus2=n3830.1.2.3 linecode=lc46-3ph length=0.131419 units=km
New Line.l3001263 phases=3 bus1=n3830.1.2.3 bus2=n2121.1.2.3 linecode=lc46-3ph length=0.131365 units=km
New Line.l3001264 phases=3 bus1=n2374.1.2.3 bus2=n537.1.2.3 linecode=lc183-3ph length=0.061525 units=km
New Line.l3001265 phases=3 bus1=n273.1.2.3 bus2=n3705.1.2.3 linecode=lc183-3ph length=0.085438 units=km
New Line.l3001266 phases=3 bus1=n821.1.2.3 bus2=n273.1.2.3 linecode=lc183-3ph length=0.034206 units=km
New Line.l3001267 phases=3 bus1=n3016.1.2.3 bus2=n1549.1.2.3 linecode=lc46-3ph length=0.314635 units=km
New Line.l3001268 phases=3 bus1=n1032.1.2.3 bus2=n1114.1.2.3 linecode=lc46-3ph length=0.269225 units=km
New Line.l3001269 phases=3 bus1=n2334.1.2.3 bus2=n3016.1.2.3 linecode=lc46-3ph length=0.000498 units=km
New Line.l3001270 phases=3 bus1=n1114.1.2.3 bus2=n2876.1.2.3 linecode=lc46-3ph length=0.139851 units=km
New Line.l3001271 phases=3 bus1=n3471.1.2.3 bus2=n3456.1.2.3 linecode=lc244-3ph length=0.03264 units=km
New Line.l3001272 phases=1 bus1=n1068.1 bus2=n1065.1 linecode=lc244-1ph length=0.159144 units=km
New Line.l3001273 phases=3 bus1=n546.1.2.3 bus2=n2552.1.2.3 linecode=lc183-3ph length=0.075574 units=km
New Line.l3001274 phases=3 bus1=n2545.1.2.3 bus2=n794.1.2.3 linecode=lc141-3ph length=0.193695 units=km
New Line.l3001275 phases=3 bus1=n2075.1.2.3 bus2=n6.1.2.3 linecode=lc46-3ph length=0.055331 units=km
New Line.l3001276 phases=3 bus1=n6.1.2.3 bus2=n2152.1.2.3 linecode=lc46-3ph length=0.115902 units=km
New Line.l3001277 phases=3 bus1=n1782.1.2.3 bus2=n2480.1.2.3 linecode=lc168-3ph length=0.050093 units=km
New Line.l3001278 phases=3 bus1=n2196.1.2.3 bus2=n2191.1.2.3 linecode=lc44-3ph length=0.048661 units=km
New Line.l3001279 phases=3 bus1=n2611.1.2.3 bus2=n1782.1.2.3 linecode=lc168-3ph length=0.026755 units=km
New Line.l3001280 phases=3 bus1=n537.1.2.3 bus2=n557.1.2.3 linecode=lc183-3ph length=0.077892 units=km
New Line.l3001282 phases=3 bus1=n557.1.2.3 bus2=n546.1.2.3 linecode=lc183-3ph length=0.121831 units=km
New Line.l3001283 phases=3 bus1=n1102.1.2.3 bus2=n1032.1.2.3 linecode=lc46-3ph length=0.521786 units=km
New Line.l3001284 phases=3 bus1=n2196.1.2.3 bus2=n2226.1.2.3 linecode=lc44-3ph length=0.001 units=km
New Line.l3001285 phases=3 bus1=n3359.1.2.3 bus2=n1357.1.2.3 linecode=lc244-3ph length=0.268675 units=km
New Line.l3001286 phases=3 bus1=n1357.1.2.3 bus2=n3471.1.2.3 linecode=lc244-3ph length=0.116756 units=km
New Line.l3001287 phases=3 bus1=n902.1.2.3 bus2=n313.1.2.3 linecode=lc183-3ph length=0.081334 units=km
New Line.l3001288 phases=3 bus1=n313.1.2.3 bus2=n548.1.2.3 linecode=lc183-3ph length=0.085671 units=km
New Line.l3001289 phases=3 bus1=n2152.1.2.3 bus2=n2244.1.2.3 linecode=lc46-3ph length=0.119308 units=km
New Line.l3001290 phases=1 bus1=n1165.1 bus2=n1068.1 linecode=lc244-1ph length=0.107569 units=km
New Line.l3001291 phases=1 bus1=n1131.1 bus2=n1165.1 linecode=lc244-1ph length=0.302934 units=km
New Line.l3001292 phases=1 bus1=n1166.1 bus2=n1131.1 linecode=lc244-1ph length=0.152571 units=km
New Line.l3001293 phases=3 bus1=n1796.1.2.3 bus2=n2318.1.2.3 linecode=lc183-3ph length=0.062262 units=km
New Line.l3001294 phases=3 bus1=n835.1.2.3 bus2=n2176.1.2.3 linecode=lc141-3ph length=0.036602 units=km
New Line.l3001295 phases=3 bus1=n2281.1.2.3 bus2=n815.1.2.3 linecode=lc176-3ph length=0.031686 units=km
New Line.l3001296 phases=1 bus1=n3233.1 bus2=n1396.1 linecode=lc244-1ph length=0.224087 units=km
New Line.l3001297 phases=1 bus1=n1396.1 bus2=n3501.1 linecode=lc244-1ph length=0.222085 units=km
New Line.l3001298 phases=3 bus1=n2386.1.2.3 bus2=n1814.1.2.3 linecode=lc183-3ph length=0.087823 units=km
New Line.l3001299 phases=3 bus1=n1657.1.2.3 bus2=n1377.1.2.3 linecode=lc186-3ph length=0.035604 units=km
New Line.l3001300 phases=3 bus1=n2244.1.2.3 bus2=n63.1.2.3 linecode=lc46-3ph length=0.076501 units=km
New Line.l3001301 phases=1 bus1=n2672.1 bus2=n2099.1 linecode=lc168-1ph length=0.043692 units=km
New Line.l3001302 phases=3 bus1=n3616.1.2.3 bus2=n1231.1.2.3 linecode=lc46-3ph length=0.228283 units=km
New Line.l3001303 phases=3 bus1=n75.1.2.3 bus2=n2275.1.2.3 linecode=lc46-3ph length=0.127842 units=km
New Line.l3001304 phases=3 bus1=n1814.1.2.3 bus2=n1829.1.2.3 linecode=lc183-3ph length=0.081974 units=km
New Line.l3001305 phases=3 bus1=n1484.1.2.3 bus2=n3616.1.2.3 linecode=lc46-3ph length=0.148178 units=km
New Line.l3001306 phases=3 bus1=n63.1.2.3 bus2=n75.1.2.3 linecode=lc46-3ph length=0.111819 units=km
New Line.l3001307 phases=3 bus1=n1829.1.2.3 bus2=n1796.1.2.3 linecode=lc183-3ph length=0.068944 units=km
New Line.l3001308 phases=3 bus1=n908.1.2.3 bus2=n1484.1.2.3 linecode=lc46-3ph length=0.093753 units=km
New Line.l3001309 phases=3 bus1=n447.1.2.3 bus2=n2331.1.2.3 linecode=lc44-3ph length=0.084959 units=km
New Line.l3001310 phases=3 bus1=n1162.1.2.3 bus2=n2636.1.2.3 linecode=lc44-3ph length=0.105286 units=km
New Line.l3001311 phases=3 bus1=n2644.1.2.3 bus2=n1278.1.2.3 linecode=lc183-3ph length=0.085262 units=km
New Line.l3001312 phases=3 bus1=n114.1.2.3 bus2=n3367.1.2.3 linecode=lc183-3ph length=0.020459 units=km
New Line.l3001313 phases=3 bus1=n1188.1.2.3 bus2=n134.1.2.3 linecode=lc168-3ph length=0.123421 units=km
New Line.l3001314 phases=3 bus1=n1205.1.2.3 bus2=n2565.1.2.3 linecode=lc89-3ph length=0.119625 units=km
New Line.l3001315 phases=3 bus1=n1278.1.2.3 bus2=n2645.1.2.3 linecode=lc183-3ph length=0.088194 units=km
New Line.l3001316 phases=3 bus1=n134.1.2.3 bus2=n1380.1.2.3 linecode=lc168-3ph length=0.135541 units=km
New Line.l3001317 phases=3 bus1=n3641.1.2.3 bus2=n834.1.2.3 linecode=lc212-3ph length=0.062092 units=km
New Line.l3001318 phases=3 bus1=n1405.1.2.3 bus2=n1434.1.2.3 linecode=lc186-3ph length=0.018281 units=km
New Line.l3001319 phases=3 bus1=n834.1.2.3 bus2=n132.1.2.3 linecode=lc212-3ph length=0.059223 units=km
New Line.l3001320 phases=3 bus1=n2362.1.2.3 bus2=n2360.1.2.3 linecode=lc46-3ph length=0.362495 units=km
New Line.l3001321 phases=3 bus1=n72.1.2.3 bus2=n2386.1.2.3 linecode=lc183-3ph length=0.086222 units=km
New Line.l3001322 phases=3 bus1=n1535.1.2.3 bus2=n1079.1.2.3 linecode=lc89-3ph length=0.11646 units=km
New Line.l3001323 phases=3 bus1=n3363.1.2.3 bus2=n1219.1.2.3 linecode=lc89-3ph length=0.121273 units=km
New Line.l3001324 phases=3 bus1=n794.1.2.3 bus2=n835.1.2.3 linecode=lc141-3ph length=0.053356 units=km
New Line.l3001325 phases=3 bus1=n3206.1.2.3 bus2=n3196.1.2.3 linecode=lc44-3ph length=0.023902 units=km
New Line.l3001326 phases=3 bus1=n1380.1.2.3 bus2=n144.1.2.3 linecode=lc168-3ph length=0.107749 units=km
New Line.l3001327 phases=3 bus1=n1219.1.2.3 bus2=n1205.1.2.3 linecode=lc89-3ph length=0.125654 units=km
New Line.l3001328 phases=3 bus1=n144.1.2.3 bus2=n1191.1.2.3 linecode=lc168-3ph length=0.14827 units=km
New Line.l3001329 phases=3 bus1=n1551.1.2.3 bus2=n1535.1.2.3 linecode=lc89-3ph length=0.119758 units=km
New Line.l3001330 phases=3 bus1=n2420.1.2.3 bus2=n3511.1.2.3 linecode=lc26-3ph length=0.170535 units=km
New Line.l3001331 phases=3 bus1=n171.1.2.3 bus2=n1551.1.2.3 linecode=lc89-3ph length=0.208006 units=km
New Line.l3001332 phases=3 bus1=n3511.1.2.3 bus2=n3503.1.2.3 linecode=lc26-3ph length=0.081642 units=km
New Line.l3001333 phases=3 bus1=n1937.1.2.3 bus2=n1887.1.2.3 linecode=lc186-3ph length=0.075804 units=km
New Line.l3001334 phases=3 bus1=n1206.1.2.3 bus2=n3206.1.2.3 linecode=lc44-3ph length=0.184972 units=km
New Line.l3001335 phases=1 bus1=n1110.1 bus2=n306.1 linecode=lc244-1ph length=0.000997 units=km
New Line.l3001336 phases=3 bus1=n3780.1.2.3 bus2=n2700.1.2.3 linecode=lc25-3ph length=0.007905 units=km
New Line.l3001337 phases=3 bus1=n2607.1.2.3 bus2=n1240.1.2.3 linecode=lc141-3ph length=0.056212 units=km
New Line.l3001338 phases=3 bus1=n2700.1.2.3 bus2=n1399.1.2.3 linecode=lc25-3ph length=0.044201 units=km
New Line.l3001339 phases=3 bus1=n648.1.2.3 bus2=n2644.1.2.3 linecode=lc183-3ph length=0.081589 units=km
New Line.l3001340 phases=3 bus1=n3047.1.2.3 bus2=n1220.1.2.3 linecode=lc44-3ph length=0.241675 units=km
New Line.l3001341 phases=3 bus1=n2517.1.2.3 bus2=n3175.1.2.3 linecode=lc183-3ph length=0.052677 units=km
New Line.l3001342 phases=1 bus1=n3668.1 bus2=n1856.1 linecode=lc244-1ph length=0.20609 units=km
New Line.l3001343 phases=3 bus1=n1220.1.2.3 bus2=n1206.1.2.3 linecode=lc44-3ph length=0.246154 units=km
New Line.l3001344 phases=3 bus1=n3302.1.2.3 bus2=n2543.1.2.3 linecode=lc244-3ph length=0.139198 units=km
New Line.l3001345 phases=3 bus1=n2360.1.2.3 bus2=n108.1.2.3 linecode=lc46-3ph length=0.177154 units=km
New Line.l3001346 phases=3 bus1=n1240.1.2.3 bus2=n1253.1.2.3 linecode=lc141-3ph length=0.052977 units=km
New Line.l3001347 phases=3 bus1=n108.1.2.3 bus2=n87.1.2.3 linecode=lc46-3ph length=0.252341 units=km
New Line.l3001348 phases=3 bus1=n2552.1.2.3 bus2=n660.1.2.3 linecode=lc183-3ph length=0.112242 units=km
New Line.l3001349 phases=3 bus1=n1253.1.2.3 bus2=n2611.1.2.3 linecode=lc141-3ph length=0.062387 units=km
New Line.l3001350 phases=3 bus1=n660.1.2.3 bus2=n3437.1.2.3 linecode=lc183-3ph length=0.080881 units=km
New Line.l3001351 phases=3 bus1=n2529.1.2.3 bus2=n425.1.2.3 linecode=lc25-3ph length=0.497407 units=km
New Line.l3001352 phases=3 bus1=n425.1.2.3 bus2=n1678.1.2.3 linecode=lc25-3ph length=0.004901 units=km
New Line.l3001353 phases=3 bus1=n3388.1.2.3 bus2=n487.1.2.3 linecode=lc141-3ph length=0.097854 units=km
New Line.l3001354 phases=1 bus1=n3734.1 bus2=n3150.1 linecode=lc244-1ph length=0.08051 units=km
New Line.l3001355 phases=1 bus1=n3150.1 bus2=n3668.1 linecode=lc244-1ph length=0.089461 units=km
New Line.l3001356 phases=3 bus1=n671.1.2.3 bus2=n648.1.2.3 linecode=lc183-3ph length=0.094103 units=km
New Line.l3001357 phases=3 bus1=n1259.1.2.3 bus2=n1349.1.2.3 linecode=lc244-3ph length=0.067096 units=km
New Line.l3001358 phases=3 bus1=n2142.1.2.3 bus2=n3403.1.2.3 linecode=lc141-3ph length=0.13904 units=km
New Line.l3001359 phases=3 bus1=n1878.1.2.3 bus2=n137.1.2.3 linecode=lc2-3ph length=0.148358 units=km
New Line.l3001361 phases=3 bus1=n2575.1.2.3 bus2=n2573.1.2.3 linecode=lc183-3ph length=0.054794 units=km
New Line.l3001362 phases=3 bus1=n2651.1.2.3 bus2=n1276.1.2.3 linecode=lc141-3ph length=0.084357 units=km
New Line.l3001363 phases=3 bus1=n460.1.2.3 bus2=n231.1.2.3 linecode=lc44-3ph length=0.315594 units=km
New Line.l3001364 phases=3 bus1=n1602.1.2.3 bus2=n2794.1.2.3 linecode=lc46-3ph length=0.115247 units=km
New Line.l3001365 phases=3 bus1=n3437.1.2.3 bus2=n681.1.2.3 linecode=lc183-3ph length=0.089732 units=km
New Line.l3001366 phases=3 bus1=n1276.1.2.3 bus2=n2384.1.2.3 linecode=lc141-3ph length=0.062112 units=km
New Line.l3001367 phases=3 bus1=n231.1.2.3 bus2=n3553.1.2.3 linecode=lc44-3ph length=0.394059 units=km
New Line.l3001368 phases=3 bus1=n681.1.2.3 bus2=n671.1.2.3 linecode=lc183-3ph length=0.089632 units=km
New Line.l3001369 phases=3 bus1=n988.1.2.3 bus2=n1602.1.2.3 linecode=lc46-3ph length=0.121153 units=km
New Line.l3001370 phases=3 bus1=n2894.1.2.3 bus2=n2754.1.2.3 linecode=lc168-3ph length=0.063795 units=km
New Line.l3001371 phases=3 bus1=n3412.1.2.3 bus2=n3388.1.2.3 linecode=lc141-3ph length=0.086714 units=km
New Line.l3001372 phases=1 bus1=n1373.1 bus2=n1166.1 linecode=lc244-1ph length=0.146379 units=km
New Line.l3001373 phases=1 bus1=n3734.1 bus2=n3169.1 linecode=lc244-1ph length=0.056679 units=km
New Line.l3001374 phases=3 bus1=n1941.1.2.3 bus2=n2089.1.2.3 linecode=lc26-3ph length=0.02448 units=km
New Line.l3001375 phases=3 bus1=n2741.1.2.3 bus2=n2739.1.2.3 linecode=lc46-3ph length=0.186342 units=km
New Line.l3001376 phases=1 bus1=n3169.1 bus2=n1813.1 linecode=lc244-1ph length=0.100751 units=km
New Line.l3001377 phases=3 bus1=n3403.1.2.3 bus2=n3428.1.2.3 linecode=lc141-3ph length=0.144601 units=km
New Line.l3001378 phases=1 bus1=n1407.1 bus2=n3042.1 linecode=lc244-1ph length=0.148019 units=km
New Line.l3001379 phases=3 bus1=n2639.1.2.3 bus2=n1947.1.2.3 linecode=lc26-3ph length=0.024789 units=km
New Line.l3001380 phases=1 bus1=n1440.1 bus2=n1407.1 linecode=lc244-1ph length=0.218906 units=km
New Line.l3001381 phases=3 bus1=n3428.1.2.3 bus2=n3438.1.2.3 linecode=lc141-3ph length=0.118461 units=km
New Line.l3001382 phases=3 bus1=n2852.1.2.3 bus2=n1518.1.2.3 linecode=lc25-3ph length=0.007294 units=km
New Line.l3001383 phases=3 bus1=n3438.1.2.3 bus2=n3412.1.2.3 linecode=lc141-3ph length=0.109951 units=km
New Line.l3001384 phases=3 bus1=n645.1.2.3 bus2=n2852.1.2.3 linecode=lc25-3ph length=0.309032 units=km
New Line.l3001385 phases=3 bus1=n197.1.2.3 bus2=n3757.1.2.3 linecode=lc186-3ph length=0.100065 units=km
New Line.l3001386 phases=3 bus1=n1955.1.2.3 bus2=n1941.1.2.3 linecode=lc26-3ph length=0.066783 units=km
New Line.l3001387 phases=3 bus1=n1947.1.2.3 bus2=n1955.1.2.3 linecode=lc26-3ph length=0.02381 units=km
New Line.l3001388 phases=1 bus1=n1475.1 bus2=n1471.1 linecode=lc244-1ph length=0.255399 units=km
New Line.l3001389 phases=3 bus1=n709.1.2.3 bus2=n2779.1.2.3 linecode=lc166-3ph length=0.048858 units=km
New Line.l3001390 phases=3 bus1=n2630.1.2.3 bus2=n2633.1.2.3 linecode=lc46-3ph length=0.237898 units=km
New Line.l3001391 phases=3 bus1=n1710.1.2.3 bus2=n1163.1.2.3 linecode=lc183-3ph length=0.040224 units=km
New Line.l3001392 phases=3 bus1=n1488.1.2.3 bus2=n2577.1.2.3 linecode=lc25-3ph length=0.002425 units=km
New Line.l3001393 phases=3 bus1=n2577.1.2.3 bus2=n645.1.2.3 linecode=lc25-3ph length=0.352561 units=km
New Line.l3001394 phases=3 bus1=n1996.1.2.3 bus2=n1355.1.2.3 linecode=lc44-3ph length=0.247183 units=km
New Line.l3001395 phases=3 bus1=n3240.1.2.3 bus2=n3238.1.2.3 linecode=lc89-3ph length=0.077943 units=km
New Line.l3001396 phases=3 bus1=n2894.1.2.3 bus2=n720.1.2.3 linecode=lc166-3ph length=0.06579 units=km
New Line.l3001397 phases=3 bus1=n2588.1.2.3 bus2=n2429.1.2.3 linecode=lc25-3ph length=0.036679 units=km
New Line.l3001398 phases=3 bus1=n2475.1.2.3 bus2=n1634.1.2.3 linecode=lc183-3ph length=0.038068 units=km
New Line.l3001399 phases=3 bus1=n3278.1.2.3 bus2=n2517.1.2.3 linecode=lc186-3ph length=0.028835 units=km
New Line.l3001400 phases=3 bus1=n1688.1.2.3 bus2=n3125.1.2.3 linecode=lc183-3ph length=0.050214 units=km
New Line.l3001401 phases=3 bus1=n1163.1.2.3 bus2=n2475.1.2.3 linecode=lc183-3ph length=0.034537 units=km
New Line.l3001402 phases=3 bus1=n1399.1.2.3 bus2=n2588.1.2.3 linecode=lc25-3ph length=0.004435 units=km
New Line.l3001403 phases=1 bus1=n1440.1 bus2=n1512.1 linecode=lc244-1ph length=0.364375 units=km
New Line.l3001404 phases=3 bus1=n1476.1.2.3 bus2=n1688.1.2.3 linecode=lc183-3ph length=0.05504 units=km
New Line.l3001405 phases=3 bus1=n1476.1.2.3 bus2=n3609.1.2.3 linecode=lc168-3ph length=0.043109 units=km
New Line.l3001406 phases=3 bus1=n720.1.2.3 bus2=n732.1.2.3 linecode=lc166-3ph length=0.077637 units=km
New Line.l3001407 phases=3 bus1=n2658.1.2.3 bus2=n1949.1.2.3 linecode=lc183-3ph length=0.046248 units=km
New Line.l3001408 phases=3 bus1=n1191.1.2.3 bus2=n1408.1.2.3 linecode=lc168-3ph length=0.039401 units=km
New Line.l3001409 phases=3 bus1=n732.1.2.3 bus2=n709.1.2.3 linecode=lc166-3ph length=0.068078 units=km
New Line.l3001410 phases=3 bus1=n1949.1.2.3 bus2=n2598.1.2.3 linecode=lc183-3ph length=0.150185 units=km
New Line.l3001411 phases=3 bus1=n1636.1.2.3 bus2=n1836.1.2.3 linecode=lc183-3ph length=0.045575 units=km
New Line.l3001413 phases=3 bus1=n1664.1.2.3 bus2=n678.1.2.3 linecode=lc239-3ph length=0.039908 units=km
New Line.l3001414 phases=3 bus1=n1507.1.2.3 bus2=n1530.1.2.3 linecode=lc2-3ph length=0.044519 units=km
New Line.l3001415 phases=3 bus1=n2030.1.2.3 bus2=n1395.1.2.3 linecode=lc44-3ph length=0.304487 units=km
New Line.l3001417 phases=3 bus1=n933.1.2.3 bus2=n2030.1.2.3 linecode=lc44-3ph length=0.351494 units=km
New Line.l3001418 phases=3 bus1=n2518.1.2.3 bus2=n1710.1.2.3 linecode=lc183-3ph length=0.048265 units=km
New Line.l3001419 phases=3 bus1=n1836.1.2.3 bus2=n2518.1.2.3 linecode=lc183-3ph length=0.039608 units=km
New Line.l3001420 phases=1 bus1=n1935.1 bus2=n3631.1 linecode=lc46-1ph length=0.489016 units=km
New Line.l3001421 phases=1 bus1=n1559.1 bus2=n1475.1 linecode=lc244-1ph length=0.096235 units=km
New Line.l3001422 phases=3 bus1=n1680.1.2.3 bus2=n1664.1.2.3 linecode=lc239-3ph length=0.039461 units=km
New Line.l3001424 phases=1 bus1=n3574.1 bus2=n3212.1 linecode=lc244-1ph length=0.033026 units=km
New Line.l3001425 phases=3 bus1=n2006.1.2.3 bus2=n217.1.2.3 linecode=lc26-3ph length=0.230057 units=km
New Line.l3001427 phases=3 bus1=n762.1.2.3 bus2=n2830.1.2.3 linecode=lc168-3ph length=0.047585 units=km
New Line.l3001428 phases=1 bus1=n1581.1 bus2=n1559.1 linecode=lc244-1ph length=0.156168 units=km
New Line.l3001429 phases=3 bus1=n3824.1.2.3 bus2=n3463.1.2.3 linecode=lc164-3ph length=0.061677 units=km
New Line.l3001430 phases=3 bus1=n1693.1.2.3 bus2=n1680.1.2.3 linecode=lc239-3ph length=0.121141 units=km
New Line.l3001431 phases=3 bus1=n3110.1.2.3 bus2=n1538.1.2.3 linecode=lc44-3ph length=0.181025 units=km
New Line.l3001434 phases=3 bus1=n3849.1.2.3 bus2=n1693.1.2.3 linecode=lc239-3ph length=0.406528 units=km
New Line.l3001435 phases=3 bus1=n1975.1.2.3 bus2=n2658.1.2.3 linecode=lc183-3ph length=0.074538 units=km
New Line.l3001436 phases=3 bus1=n2195.1.2.3 bus2=n779.1.2.3 linecode=lc212-3ph length=0.049808 units=km
New Line.l3001437 phases=3 bus1=n2436.1.2.3 bus2=n311.1.2.3 linecode=lc25-3ph length=0.583917 units=km
New Line.l3001438 phases=3 bus1=n2697.1.2.3 bus2=n1984.1.2.3 linecode=lc183-3ph length=0.085265 units=km
New Line.l3001439 phases=3 bus1=n279.1.2.3 bus2=n2965.1.2.3 linecode=lc25-3ph length=0.330997 units=km
New Line.l3001440 phases=3 bus1=n2905.1.2.3 bus2=n1037.1.2.3 linecode=lc46-3ph length=0.117901 units=km
New Line.l3001441 phases=3 bus1=n2206.1.2.3 bus2=n2195.1.2.3 linecode=lc212-3ph length=0.067491 units=km
New Line.l3001442 phases=3 bus1=n788.1.2.3 bus2=n762.1.2.3 linecode=lc168-3ph length=0.040038 units=km
New Line.l3001444 phases=3 bus1=n1121.1.2.3 bus2=n2905.1.2.3 linecode=lc46-3ph length=0.15202 units=km
New Line.l3001445 phases=3 bus1=n2511.1.2.3 bus2=n788.1.2.3 linecode=lc168-3ph length=0.061166 units=km
New Line.l3001446 phases=1 bus1=n1504.1 bus2=n2022.1 linecode=lc244-1ph length=0.0015 units=km
New Line.l3001447 phases=3 bus1=n2089.1.2.3 bus2=n2034.1.2.3 linecode=lc26-3ph length=0.024323 units=km
New Line.l3001448 phases=1 bus1=n2022.1 bus2=n2710.1 linecode=lc244-1ph length=0.00256 units=km
New Line.l3001450 phases=3 bus1=n1984.1.2.3 bus2=n1999.1.2.3 linecode=lc183-3ph length=0.0838 units=km
New Line.l3001451 phases=3 bus1=n1999.1.2.3 bus2=n1975.1.2.3 linecode=lc183-3ph length=0.085762 units=km
New Line.l3001452 phases=3 bus1=n1530.1.2.3 bus2=n1557.1.2.3 linecode=lc2-3ph length=0.052983 units=km
New Line.l3001453 phases=3 bus1=n3037.1.2.3 bus2=n2217.1.2.3 linecode=lc212-3ph length=0.174482 units=km
New Line.l3001454 phases=3 bus1=n2681.1.2.3 bus2=n2655.1.2.3 linecode=lc2-3ph length=0.028161 units=km
New Line.l3001455 phases=3 bus1=n2034.1.2.3 bus2=n2042.1.2.3 linecode=lc26-3ph length=0.068845 units=km
New Line.l3001456 phases=3 bus1=n2042.1.2.3 bus2=n2006.1.2.3 linecode=lc26-3ph length=0.053611 units=km
New Line.l3001457 phases=3 bus1=n2187.1.2.3 bus2=n3083.1.2.3 linecode=lc44-3ph length=0.235065 units=km
New Line.l3001459 phases=3 bus1=n2229.1.2.3 bus2=n2206.1.2.3 linecode=lc212-3ph length=0.103973 units=km
New Line.l3001460 phases=3 bus1=n1228.1.2.3 bus2=n2187.1.2.3 linecode=lc44-3ph length=0.000999 units=km
New Line.l3001461 phases=3 bus1=n807.1.2.3 bus2=n2888.1.2.3 linecode=lc89-3ph length=0.0678 units=km
New Line.l3001462 phases=1 bus1=n1412.1 bus2=n1641.1 linecode=lc244-1ph length=0.056999 units=km
New Line.l3001463 phases=3 bus1=n2893.1.2.3 bus2=n807.1.2.3 linecode=lc89-3ph length=0.025158 units=km
New Line.l3001464 phases=3 bus1=n2691.1.2.3 bus2=n2681.1.2.3 linecode=lc2-3ph length=0.046523 units=km
New Line.l3001465 phases=3 bus1=n3090.1.2.3 bus2=n1476.1.2.3 linecode=lc183-3ph length=0.056329 units=km
New Line.l3001466 phases=3 bus1=n2888.1.2.3 bus2=n2926.1.2.3 linecode=lc183-3ph length=0.082181 units=km
New Line.l3001467 phases=1 bus1=n1639.1 bus2=n1426.1 linecode=lc244-1ph length=0.089327 units=km
New Line.l3001468 phases=3 bus1=n2241.1.2.3 bus2=n2229.1.2.3 linecode=lc212-3ph length=0.114687 units=km
New Line.l3001469 phases=3 bus1=n2217.1.2.3 bus2=n2241.1.2.3 linecode=lc212-3ph length=0.079905 units=km
New Line.l3001470 phases=1 bus1=n1426.1 bus2=n1444.1 linecode=lc244-1ph length=0.114979 units=km
New Line.l3001471 phases=3 bus1=n421.1.2.3 bus2=n1239.1.2.3 linecode=lc186-3ph length=0.089167 units=km
New Line.l3001472 phases=1 bus1=n1444.1 bus2=n1412.1 linecode=lc244-1ph length=0.056993 units=km
New Line.l3001474 phases=3 bus1=n2708.1.2.3 bus2=n2691.1.2.3 linecode=lc2-3ph length=0.033792 units=km
New Line.l3001476 phases=3 bus1=n1557.1.2.3 bus2=n1577.1.2.3 linecode=lc2-3ph length=0.037862 units=km
New Line.l3001477 phases=3 bus1=n2702.1.2.3 bus2=n2721.1.2.3 linecode=lc2-3ph length=0.022334 units=km
New Line.l3001478 phases=3 bus1=n1579.1.2.3 bus2=n2993.1.2.3 linecode=lc46-3ph length=0.104528 units=km
New Line.l3001479 phases=3 bus1=n727.1.2.3 bus2=n2818.1.2.3 linecode=lc44-3ph length=0.228393 units=km
New Line.l3001480 phases=3 bus1=n1473.1.2.3 bus2=n1709.1.2.3 linecode=lc244-3ph length=0.239091 units=km
New Line.l3001481 phases=3 bus1=n3509.1.2.3 bus2=n3379.1.2.3 linecode=lc46-3ph length=0.001002 units=km
New Line.l3001482 phases=3 bus1=n3372.1.2.3 bus2=n1473.1.2.3 linecode=lc244-3ph length=0.192242 units=km
New Line.l3001483 phases=3 bus1=n3283.1.2.3 bus2=n3037.1.2.3 linecode=lc212-3ph length=0.14065 units=km
New Line.l3001484 phases=3 bus1=n1148.1.2.3 bus2=n3283.1.2.3 linecode=lc212-3ph length=0.10199 units=km
New Line.l3001485 phases=3 bus1=n582.1.2.3 bus2=n33.1.2.3 linecode=lc46-3ph length=0.000998 units=km
New Line.l3001486 phases=3 bus1=n2779.1.2.3 bus2=n3010.1.2.3 linecode=lc166-3ph length=0.052527 units=km
New Line.l3001487 phases=3 bus1=n1988.1.2.3 bus2=n1923.1.2.3 linecode=lc119-3ph length=0.282082 units=km
New Line.l3001488 phases=3 bus1=n1729.1.2.3 bus2=n1194.1.2.3 linecode=lc46-3ph length=0.057838 units=km
New Line.l3001489 phases=3 bus1=n2988.1.2.3 bus2=n1729.1.2.3 linecode=lc46-3ph length=0.055216 units=km
New Line.l3001490 phases=3 bus1=n55.1.2.3 bus2=n53.1.2.3 linecode=lc46-3ph length=0.161922 units=km
New Line.l3001491 phases=3 bus1=n2779.1.2.3 bus2=n3703.1.2.3 linecode=lc168-3ph length=0.023886 units=km
New Line.l3001492 phases=1 bus1=n2022.1 bus2=n3519.1 linecode=lc244-1ph length=0.009 units=km
New Line.l3001493 phases=3 bus1=n779.1.2.3 bus2=n1466.1.2.3 linecode=lc212-3ph length=0.082492 units=km
New Line.l3001495 phases=3 bus1=n1577.1.2.3 bus2=n2069.1.2.3 linecode=lc2-3ph length=0.043109 units=km
New Line.l3001496 phases=3 bus1=n402.1.2.3 bus2=n406.1.2.3 linecode=lc164-3ph length=0.068421 units=km
New Line.l3001497 phases=3 bus1=n2301.1.2.3 bus2=n402.1.2.3 linecode=lc164-3ph length=0.048772 units=km
New Line.l3001498 phases=3 bus1=n2503.1.2.3 bus2=n453.1.2.3 linecode=lc244-3ph length=0.001001 units=km
New Line.l3001499 phases=3 bus1=n2762.1.2.3 bus2=n28.1.2.3 linecode=lc2-3ph length=0.031752 units=km
New Line.l3001500 phases=3 bus1=n2370.1.2.3 bus2=n2398.1.2.3 linecode=lc46-3ph length=0.192746 units=km
New Line.l3001501 phases=3 bus1=n2655.1.2.3 bus2=n2773.1.2.3 linecode=lc2-3ph length=0.032385 units=km
New Line.l3001502 phases=3 bus1=n3703.1.2.3 bus2=n913.1.2.3 linecode=lc168-3ph length=0.056879 units=km
New Line.l3001503 phases=3 bus1=n1433.1.2.3 bus2=n3512.1.2.3 linecode=lc2-3ph length=0.01506 units=km
New Line.l3001504 phases=3 bus1=n2776.1.2.3 bus2=n2774.1.2.3 linecode=lc244-3ph length=0.001001 units=km
New Line.l3001505 phases=3 bus1=n2773.1.2.3 bus2=n2785.1.2.3 linecode=lc2-3ph length=0.036829 units=km
New Line.l3001506 phases=3 bus1=n1392.1.2.3 bus2=n1771.1.2.3 linecode=lc186-3ph length=0.054861 units=km
New Line.l3001507 phases=1 bus1=n2052.1 bus2=n3540.1 linecode=lc244-1ph length=0.048967 units=km
New Line.l3001508 phases=3 bus1=n922.1.2.3 bus2=n3034.1.2.3 linecode=lc168-3ph length=0.079437 units=km
New Line.l3001509 phases=3 bus1=n913.1.2.3 bus2=n931.1.2.3 linecode=lc168-3ph length=0.046957 units=km
New Line.l3001510 phases=3 bus1=n2166.1.2.3 bus2=n3270.1.2.3 linecode=lc26-3ph length=0.030398 units=km
New Line.l3001511 phases=3 bus1=n931.1.2.3 bus2=n922.1.2.3 linecode=lc168-3ph length=0.074871 units=km
New Line.l3001513 phases=3 bus1=n2069.1.2.3 bus2=n1643.1.2.3 linecode=lc2-3ph length=0.096443 units=km
New Line.l3001514 phases=3 bus1=n575.1.2.3 bus2=n2973.1.2.3 linecode=lc46-3ph length=0.058913 units=km
New Line.l3001515 phases=3 bus1=n3280.1.2.3 bus2=n986.1.2.3 linecode=lc26-3ph length=0.044006 units=km
New Line.l3001516 phases=3 bus1=n3089.1.2.3 bus2=n3091.1.2.3 linecode=lc44-3ph length=0.052399 units=km
New Line.l3001517 phases=3 bus1=n2973.1.2.3 bus2=n2981.1.2.3 linecode=lc46-3ph length=0.102781 units=km
New Line.l3001518 phases=1 bus1=n3668.1 bus2=n3666.1 linecode=lc244-1ph length=0.267796 units=km
New Line.l3001519 phases=3 bus1=n2981.1.2.3 bus2=n553.1.2.3 linecode=lc46-3ph length=0.069262 units=km
New Line.l3001520 phases=3 bus1=n3270.1.2.3 bus2=n3292.1.2.3 linecode=lc26-3ph length=0.045357 units=km
New Line.l3001521 phases=3 bus1=n3122.1.2.3 bus2=n3146.1.2.3 linecode=lc168-3ph length=0.048069 units=km
New Line.l3001522 phases=3 bus1=n3292.1.2.3 bus2=n3301.1.2.3 linecode=lc26-3ph length=0.098144 units=km
New Line.l3001523 phases=3 bus1=n3146.1.2.3 bus2=n3124.1.2.3 linecode=lc168-3ph length=0.045314 units=km
New Line.l3001524 phases=3 bus1=n3301.1.2.3 bus2=n3280.1.2.3 linecode=lc26-3ph length=0.075624 units=km
New Line.l3001525 phases=3 bus1=n1060.1.2.3 bus2=n2466.1.2.3 linecode=lc46-3ph length=0.001 units=km
New Line.l3001526 phases=3 bus1=n3644.1.2.3 bus2=n1754.1.2.3 linecode=lc183-3ph length=0.087993 units=km
New Line.l3001527 phases=3 bus1=n2466.1.2.3 bus2=n40.1.2.3 linecode=lc46-3ph length=0.046041 units=km
New Line.l3001528 phases=3 bus1=n2835.1.2.3 bus2=n2817.1.2.3 linecode=lc2-3ph length=0.046478 units=km
New Line.l3001529 phases=3 bus1=n3034.1.2.3 bus2=n3157.1.2.3 linecode=lc46-3ph length=0.000999 units=km
New Line.l3001530 phases=3 bus1=n213.1.2.3 bus2=n1162.1.2.3 linecode=lc44-3ph length=0.028305 units=km
New Line.l3001531 phases=3 bus1=n132.1.2.3 bus2=n213.1.2.3 linecode=lc44-3ph length=0.001 units=km
New Line.l3001532 phases=3 bus1=n2920.1.2.3 bus2=n174.1.2.3 linecode=lc183-3ph length=0.10779 units=km
New Line.l3001533 phases=3 bus1=n1790.1.2.3 bus2=n1891.1.2.3 linecode=lc2-3ph length=0.049316 units=km
New Line.l3001534 phases=3 bus1=n3319.1.2.3 bus2=n2166.1.2.3 linecode=lc26-3ph length=0.033484 units=km
New Line.l3001535 phases=3 bus1=n573.1.2.3 bus2=n503.1.2.3 linecode=lc44-3ph length=0.172643 units=km
New Line.l3001536 phases=3 bus1=n1754.1.2.3 bus2=n1776.1.2.3 linecode=lc183-3ph length=0.11214 units=km
New Line.l3001537 phases=3 bus1=n2755.1.2.3 bus2=n1795.1.2.3 linecode=lc2-3ph length=0.068105 units=km
New Line.l3001538 phases=1 bus1=n2910.1 bus2=n3542.1 linecode=lc244-1ph length=0.234894 units=km
New Line.l3001539 phases=3 bus1=n503.1.2.3 bus2=n543.1.2.3 linecode=lc44-3ph length=0.054122 units=km
New Line.l3001540 phases=3 bus1=n1776.1.2.3 bus2=n2920.1.2.3 linecode=lc183-3ph length=0.128265 units=km
New Line.l3001542 phases=3 bus1=n3328.1.2.3 bus2=n3319.1.2.3 linecode=lc26-3ph length=0.043482 units=km
New Line.l3001543 phases=3 bus1=n3623.1.2.3 bus2=n2835.1.2.3 linecode=lc2-3ph length=0.042651 units=km
New Line.l3001544 phases=3 bus1=n2718.1.2.3 bus2=n1934.1.2.3 linecode=lc46-3ph length=0.056984 units=km
New Line.l3001545 phases=3 bus1=n542.1.2.3 bus2=n516.1.2.3 linecode=lc44-3ph length=0.239634 units=km
New Line.l3001546 phases=3 bus1=n1809.1.2.3 bus2=n1790.1.2.3 linecode=lc2-3ph length=0.043044 units=km
New Line.l3001549 phases=3 bus1=n3336.1.2.3 bus2=n3328.1.2.3 linecode=lc26-3ph length=0.042905 units=km
New Line.l3001550 phases=3 bus1=n1010.1.2.3 bus2=n3176.1.2.3 linecode=lc46-3ph length=0.055421 units=km
New Line.l3001551 phases=3 bus1=n1795.1.2.3 bus2=n1828.1.2.3 linecode=lc2-3ph length=0.047992 units=km
New Line.l3001552 phases=3 bus1=n529.1.2.3 bus2=n573.1.2.3 linecode=lc44-3ph length=0.223581 units=km
New Line.l3001553 phases=3 bus1=n1967.1.2.3 bus2=n1020.1.2.3 linecode=lc46-3ph length=0.113897 units=km
New Line.l3001554 phases=3 bus1=n3348.1.2.3 bus2=n3336.1.2.3 linecode=lc26-3ph length=0.061976 units=km
New Line.l3001555 phases=3 bus1=n2763.1.2.3 bus2=n1077.1.2.3 linecode=lc109-3ph length=0.080198 units=km
New Line.l3001556 phases=3 bus1=n972.1.2.3 bus2=n3348.1.2.3 linecode=lc26-3ph length=0.128757 units=km
New Line.l3001557 phases=3 bus1=n516.1.2.3 bus2=n540.1.2.3 linecode=lc44-3ph length=0.248705 units=km
New Line.l3001558 phases=3 bus1=n1757.1.2.3 bus2=n740.1.2.3 linecode=lc183-3ph length=0.114507 units=km
New Line.l3001559 phases=3 bus1=n540.1.2.3 bus2=n529.1.2.3 linecode=lc44-3ph length=0.219818 units=km
New Line.l3001560 phases=3 bus1=n740.1.2.3 bus2=n1843.1.2.3 linecode=lc183-3ph length=0.113662 units=km
New Line.l3001561 phases=3 bus1=n1840.1.2.3 bus2=n1809.1.2.3 linecode=lc2-3ph length=0.044501 units=km
New Line.l3001562 phases=3 bus1=n2038.1.2.3 bus2=n638.1.2.3 linecode=lc186-3ph length=0.051878 units=km
New Line.l3001563 phases=3 bus1=n1020.1.2.3 bus2=n1028.1.2.3 linecode=lc46-3ph length=0.053645 units=km
New Line.l3001564 phases=3 bus1=n3566.1.2.3 bus2=n1839.1.2.3 linecode=lc186-3ph length=0.050881 units=km
New Line.l3001565 phases=1 bus1=n2117.1 bus2=n3712.1 linecode=lc244-1ph length=0.340511 units=km
New Line.l3001566 phases=3 bus1=n477.1.2.3 bus2=n1092.1.2.3 linecode=lc109-3ph length=0.256999 units=km
New Line.l3001567 phases=3 bus1=n1194.1.2.3 bus2=n1022.1.2.3 linecode=lc46-3ph length=0.066014 units=km
New Line.l3001568 phases=3 bus1=n1028.1.2.3 bus2=n1010.1.2.3 linecode=lc46-3ph length=0.073891 units=km
New Line.l3001569 phases=3 bus1=n3566.1.2.3 bus2=n1560.1.2.3 linecode=lc26-3ph length=0.042998 units=km
New Line.l3001570 phases=3 bus1=n1058.1.2.3 bus2=n952.1.2.3 linecode=lc183-3ph length=0.026007 units=km
New Line.l3001571 phases=1 bus1=n3712.1 bus2=n3213.1 linecode=lc244-1ph length=0.002 units=km
New Line.l3001572 phases=3 bus1=n1092.1.2.3 bus2=n3183.1.2.3 linecode=lc109-3ph length=0.103614 units=km
New Line.l3001573 phases=3 bus1=n1828.1.2.3 bus2=n1852.1.2.3 linecode=lc2-3ph length=0.053496 units=km
New Line.l3001574 phases=3 bus1=n2862.1.2.3 bus2=n1383.1.2.3 linecode=lc46-3ph length=0.224063 units=km
New Line.l3001575 phases=3 bus1=n1852.1.2.3 bus2=n1840.1.2.3 linecode=lc2-3ph length=0.056991 units=km
New Line.l3001576 phases=3 bus1=n882.1.2.3 bus2=n2349.1.2.3 linecode=lc183-3ph length=0.03681 units=km
New Line.l3001577 phases=3 bus1=n1077.1.2.3 bus2=n1107.1.2.3 linecode=lc109-3ph length=0.079115 units=km
New Line.l3001578 phases=3 bus1=n1107.1.2.3 bus2=n783.1.2.3 linecode=lc109-3ph length=0.013179 units=km
New Line.l3001579 phases=3 bus1=n791.1.2.3 bus2=n2149.1.2.3 linecode=lc103-3ph length=0.069765 units=km
New Line.l3001580 phases=3 bus1=n986.1.2.3 bus2=n2827.1.2.3 linecode=lc26-3ph length=0.017511 units=km
New Line.l3001581 phases=1 bus1=n210.1 bus2=n3001.1 linecode=lc244-1ph length=0.086526 units=km
New Line.l3001582 phases=3 bus1=n741.1.2.3 bus2=n1117.1.2.3 linecode=lc109-3ph length=0.055 units=km
New Line.l3001583 phases=3 bus1=n2418.1.2.3 bus2=n894.1.2.3 linecode=lc183-3ph length=0.038722 units=km
New Line.l3001584 phases=3 bus1=n1470.1.2.3 bus2=n3216.1.2.3 linecode=lc46-3ph length=0.55468 units=km
New Line.l3001585 phases=3 bus1=n2837.1.2.3 bus2=n1299.1.2.3 linecode=lc26-3ph length=0.052994 units=km
New Line.l3001586 phases=3 bus1=n2627.1.2.3 bus2=n2662.1.2.3 linecode=lc168-3ph length=0.07214 units=km
New Line.l3001587 phases=3 bus1=n384.1.2.3 bus2=n3566.1.2.3 linecode=lc186-3ph length=0.049284 units=km
New Line.l3001588 phases=3 bus1=n1325.1.2.3 bus2=n1406.1.2.3 linecode=lc89-3ph length=0.197627 units=km
New Line.l3001589 phases=3 bus1=n978.1.2.3 bus2=n3246.1.2.3 linecode=lc183-3ph length=0.06847 units=km
New Line.l3001590 phases=3 bus1=n782.1.2.3 bus2=n1728.1.2.3 linecode=lc183-3ph length=0.070129 units=km
New Line.l3001591 phases=3 bus1=n2146.1.2.3 bus2=n782.1.2.3 linecode=lc183-3ph length=0.032427 units=km
New Line.l3001592 phases=3 bus1=n1560.1.2.3 bus2=n1592.1.2.3 linecode=lc26-3ph length=0.155599 units=km
New Line.l3001593 phases=3 bus1=n1351.1.2.3 bus2=n2381.1.2.3 linecode=lc212-3ph length=0.097769 units=km
New Line.l3001594 phases=3 bus1=n1104.1.2.3 bus2=n1898.1.2.3 linecode=lc46-3ph length=0.179986 units=km
New Line.l3001595 phases=3 bus1=n1117.1.2.3 bus2=n1132.1.2.3 linecode=lc109-3ph length=0.090205 units=km
New Line.l3001596 phases=3 bus1=n894.1.2.3 bus2=n1015.1.2.3 linecode=lc183-3ph length=0.07 units=km
New Line.l3001597 phases=3 bus1=n1132.1.2.3 bus2=n2880.1.2.3 linecode=lc109-3ph length=0.083 units=km
New Line.l3001598 phases=3 bus1=n2827.1.2.3 bus2=n2848.1.2.3 linecode=lc26-3ph length=0.047093 units=km
New Line.l3001599 phases=3 bus1=n378.1.2.3 bus2=n392.1.2.3 linecode=lc186-3ph length=0.064991 units=km
New Line.l3001600 phases=3 bus1=n1016.1.2.3 bus2=n1364.1.2.3 linecode=lc212-3ph length=0.099251 units=km
New Line.l3001601 phases=3 bus1=n844.1.2.3 bus2=n989.1.2.3 linecode=lc183-3ph length=0.07436 units=km
New Line.l3001602 phases=3 bus1=n1364.1.2.3 bus2=n1351.1.2.3 linecode=lc212-3ph length=0.098656 units=km
New Line.l3001603 phases=3 bus1=n1892.1.2.3 bus2=n2038.1.2.3 linecode=lc186-3ph length=0.120892 units=km
New Line.l3001604 phases=3 bus1=n3200.1.2.3 bus2=n2207.1.2.3 linecode=lc26-3ph length=0.023882 units=km
New Line.l3001605 phases=3 bus1=n2433.1.2.3 bus2=n1692.1.2.3 linecode=lc183-3ph length=0.084622 units=km
New Line.l3001606 phases=3 bus1=n2848.1.2.3 bus2=n2859.1.2.3 linecode=lc26-3ph length=0.040768 units=km
New Line.l3001607 phases=3 bus1=n409.1.2.3 bus2=n384.1.2.3 linecode=lc186-3ph length=0.065852 units=km
New Line.l3001608 phases=3 bus1=n1353.1.2.3 bus2=n1325.1.2.3 linecode=lc89-3ph length=0.163381 units=km
New Line.l3001609 phases=3 bus1=n1382.1.2.3 bus2=n3263.1.2.3 linecode=lc44-3ph length=0.229593 units=km
New Line.l3001610 phases=3 bus1=n951.1.2.3 bus2=n1706.1.2.3 linecode=lc46-3ph length=0.02764 units=km
New Line.l3001611 phases=1 bus1=n1815.1 bus2=n2159.1 linecode=lc244-1ph length=0.282546 units=km
New Line.l3001612 phases=3 bus1=n392.1.2.3 bus2=n409.1.2.3 linecode=lc186-3ph length=0.064995 units=km
New Line.l3001613 phases=3 bus1=n989.1.2.3 bus2=n1002.1.2.3 linecode=lc183-3ph length=0.053971 units=km
New Line.l3001614 phases=3 bus1=n1643.1.2.3 bus2=n512.1.2.3 linecode=lc2-3ph length=0.197529 units=km
New Line.l3001615 phases=3 bus1=n1153.1.2.3 bus2=n477.1.2.3 linecode=lc109-3ph length=0.077293 units=km
New Line.l3001616 phases=3 bus1=n1732.1.2.3 bus2=n951.1.2.3 linecode=lc46-3ph length=0.079036 units=km
New Line.l3001618 phases=3 bus1=n2976.1.2.3 bus2=n2957.1.2.3 linecode=lc183-3ph length=0.059647 units=km
New Line.l3001619 phases=3 bus1=n3240.1.2.3 bus2=n1085.1.2.3 linecode=lc183-3ph length=0.020275 units=km
New Line.l3001620 phases=3 bus1=n3399.1.2.3 bus2=n2837.1.2.3 linecode=lc26-3ph length=0.055066 units=km
New Line.l3001621 phases=3 bus1=n1085.1.2.3 bus2=n3272.1.2.3 linecode=lc183-3ph length=0.02375 units=km
New Line.l3001622 phases=3 bus1=n1299.1.2.3 bus2=n2230.1.2.3 linecode=lc26-3ph length=0.033795 units=km
New Line.l3001623 phases=3 bus1=n1628.1.2.3 bus2=n3264.1.2.3 linecode=lc26-3ph length=0.084877 units=km
New Line.l3001624 phases=3 bus1=n2141.1.2.3 bus2=n978.1.2.3 linecode=lc183-3ph length=0.077981 units=km
New Line.l3001625 phases=3 bus1=n253.1.2.3 bus2=n3069.1.2.3 linecode=lc183-3ph length=0.062993 units=km
New Line.l3001626 phases=3 bus1=n2880.1.2.3 bus2=n1161.1.2.3 linecode=lc109-3ph length=0.07 units=km
New Line.l3001627 phases=3 bus1=n1592.1.2.3 bus2=n1628.1.2.3 linecode=lc26-3ph length=0.029996 units=km
New Line.l3001628 phases=3 bus1=n1002.1.2.3 bus2=n2141.1.2.3 linecode=lc183-3ph length=0.090849 units=km
New Line.l3001629 phases=3 bus1=n1771.1.2.3 bus2=n378.1.2.3 linecode=lc186-3ph length=0.068547 units=km
New Line.l3001630 phases=3 bus1=n2242.1.2.3 bus2=n3200.1.2.3 linecode=lc26-3ph length=0.05402 units=km
New Line.l3001632 phases=3 bus1=n2884.1.2.3 bus2=n3399.1.2.3 linecode=lc26-3ph length=0.048994 units=km
New Line.l3001634 phases=3 bus1=n2859.1.2.3 bus2=n2884.1.2.3 linecode=lc26-3ph length=0.036345 units=km
New Line.l3001635 phases=3 bus1=n1448.1.2.3 bus2=n1415.1.2.3 linecode=lc46-3ph length=0.30694 units=km
New Line.l3001636 phases=3 bus1=n1513.1.2.3 bus2=n3309.1.2.3 linecode=lc225-3ph length=0.209773 units=km
New Line.l3001637 phases=3 bus1=n452.1.2.3 bus2=n2976.1.2.3 linecode=lc183-3ph length=0.045786 units=km
New Line.l3001638 phases=3 bus1=n1173.1.2.3 bus2=n1153.1.2.3 linecode=lc109-3ph length=0.089 units=km
New Line.l3001639 phases=3 bus1=n2327.1.2.3 bus2=n3240.1.2.3 linecode=lc89-3ph length=0.049686 units=km
New Line.l3001640 phases=3 bus1=n1777.1.2.3 bus2=n1820.1.2.3 linecode=lc46-3ph length=0.088493 units=km
New Line.l3001641 phases=3 bus1=n2230.1.2.3 bus2=n2255.1.2.3 linecode=lc26-3ph length=0.047728 units=km
New Line.l3001642 phases=3 bus1=n1006.1.2.3 bus2=n1777.1.2.3 linecode=lc46-3ph length=0.15296 units=km
New Line.l3001643 phases=3 bus1=n1161.1.2.3 bus2=n1184.1.2.3 linecode=lc109-3ph length=0.0891 units=km
New Line.l3001644 phases=3 bus1=n1184.1.2.3 bus2=n1173.1.2.3 linecode=lc109-3ph length=0.0881 units=km
New Line.l3001645 phases=3 bus1=n3311.1.2.3 bus2=n1123.1.2.3 linecode=lc89-3ph length=0.076022 units=km
New Line.l3001646 phases=1 bus1=n3213.1 bus2=n1400.1 linecode=lc244-1ph length=0.159842 units=km
New Line.l3001647 phases=3 bus1=n2754.1.2.3 bus2=n2511.1.2.3 linecode=lc168-3ph length=0.066022 units=km
New Line.l3001648 phases=3 bus1=n2255.1.2.3 bus2=n2270.1.2.3 linecode=lc26-3ph length=0.073483 units=km
New Line.l3001649 phases=3 bus1=n3765.1.2.3 bus2=n1046.1.2.3 linecode=lc186-3ph length=0.115564 units=km
New Line.l3001650 phases=3 bus1=n1563.1.2.3 bus2=n1513.1.2.3 linecode=lc225-3ph length=0.466125 units=km
New Line.l3001651 phases=3 bus1=n1046.1.2.3 bus2=n3390.1.2.3 linecode=lc186-3ph length=0.136405 units=km
New Line.l3001652 phases=3 bus1=n1138.1.2.3 bus2=n2327.1.2.3 linecode=lc89-3ph length=0.047468 units=km
New Line.l3001653 phases=3 bus1=n2285.1.2.3 bus2=n2242.1.2.3 linecode=lc26-3ph length=0.137985 units=km
New Line.l3001654 phases=3 bus1=n2270.1.2.3 bus2=n2285.1.2.3 linecode=lc26-3ph length=0.032748 units=km
New Line.l3001655 phases=3 bus1=n1123.1.2.3 bus2=n1150.1.2.3 linecode=lc89-3ph length=0.074594 units=km
New Line.l3001656 phases=3 bus1=n1538.1.2.3 bus2=n78.1.2.3 linecode=lc44-3ph length=0.254346 units=km
New Line.l3001658 phases=3 bus1=n2660.1.2.3 bus2=n3224.1.2.3 linecode=lc174-3ph length=0.030927 units=km
New Line.l3001659 phases=3 bus1=n1150.1.2.3 bus2=n1138.1.2.3 linecode=lc89-3ph length=0.068261 units=km
New Line.l3001660 phases=3 bus1=n78.1.2.3 bus2=n1590.1.2.3 linecode=lc44-3ph length=0.059971 units=km
New Line.l3001662 phases=3 bus1=n3369.1.2.3 bus2=n3220.1.2.3 linecode=lc89-3ph length=0.044424 units=km
New Line.l3001664 phases=3 bus1=n870.1.2.3 bus2=n842.1.2.3 linecode=lc183-3ph length=0.055496 units=km
New Line.l3001665 phases=1 bus1=n433.1 bus2=n2445.1 linecode=lc244-1ph length=0.00258 units=km
New Line.l3001666 phases=3 bus1=n2180.1.2.3 bus2=n1807.1.2.3 linecode=lc186-3ph length=0.085847 units=km
New Line.l3001667 phases=1 bus1=n2618.1 bus2=n433.1 linecode=lc244-1ph length=0.00126 units=km
New Line.l3001668 phases=3 bus1=n3220.1.2.3 bus2=n3453.1.2.3 linecode=lc89-3ph length=0.09791 units=km
New Line.l3001669 phases=3 bus1=n822.1.2.3 bus2=n881.1.2.3 linecode=lc183-3ph length=0.095234 units=km
New Line.l3001670 phases=3 bus1=n1163.1.2.3 bus2=n3167.1.2.3 linecode=lc2-3ph length=0.030992 units=km
New Line.l3001671 phases=3 bus1=n1617.1.2.3 bus2=n3376.1.2.3 linecode=lc168-3ph length=0.081268 units=km
New Line.l3001672 phases=3 bus1=n3453.1.2.3 bus2=n3415.1.2.3 linecode=lc89-3ph length=0.051056 units=km
New Line.l3001673 phases=3 bus1=n1822.1.2.3 bus2=n3651.1.2.3 linecode=lc186-3ph length=0.086779 units=km
New Line.l3001674 phases=3 bus1=n2389.1.2.3 bus2=n67.1.2.3 linecode=lc122-3ph length=0.058689 units=km
New Line.l3001675 phases=3 bus1=n881.1.2.3 bus2=n893.1.2.3 linecode=lc183-3ph length=0.063027 units=km
New Line.l3001676 phases=3 bus1=n893.1.2.3 bus2=n870.1.2.3 linecode=lc183-3ph length=0.07057 units=km
New Line.l3001677 phases=3 bus1=n333.1.2.3 bus2=n3046.1.2.3 linecode=lc25-3ph length=0.017379 units=km
New Line.l3001678 phases=1 bus1=n2514.1 bus2=n3324.1 linecode=lc244-1ph length=0.343189 units=km
New Line.l3001679 phases=3 bus1=n3415.1.2.3 bus2=n3441.1.2.3 linecode=lc89-3ph length=0.067773 units=km
New Line.l3001680 phases=3 bus1=n1807.1.2.3 bus2=n1835.1.2.3 linecode=lc186-3ph length=0.061551 units=km
New Line.l3001681 phases=3 bus1=n1835.1.2.3 bus2=n1822.1.2.3 linecode=lc186-3ph length=0.084264 units=km
New Line.l3001682 phases=3 bus1=n2103.1.2.3 bus2=n448.1.2.3 linecode=lc168-3ph length=0.085657 units=km
New Line.l3001683 phases=3 bus1=n3376.1.2.3 bus2=n2103.1.2.3 linecode=lc168-3ph length=0.070252 units=km
New Line.l3001684 phases=3 bus1=n734.1.2.3 bus2=n778.1.2.3 linecode=lc183-3ph length=0.074125 units=km
New Line.l3001685 phases=3 bus1=n403.1.2.3 bus2=n343.1.2.3 linecode=lc25-3ph length=0.051081 units=km
New Line.l3001686 phases=3 bus1=n3441.1.2.3 bus2=n3462.1.2.3 linecode=lc89-3ph length=0.041959 units=km
New Line.l3001687 phases=3 bus1=n1402.1.2.3 bus2=n2142.1.2.3 linecode=lc2-3ph length=0.131412 units=km
New Line.l3001688 phases=3 bus1=n3675.1.2.3 bus2=n3662.1.2.3 linecode=lc46-3ph length=0.196575 units=km
New Line.l3001689 phases=3 bus1=n1953.1.2.3 bus2=n1869.1.2.3 linecode=lc46-3ph length=0.116031 units=km
New Line.l3001691 phases=3 bus1=n67.1.2.3 bus2=n83.1.2.3 linecode=lc122-3ph length=0.324709 units=km
New Line.l3001692 phases=3 bus1=n3662.1.2.3 bus2=n3638.1.2.3 linecode=lc46-3ph length=0.211413 units=km
New Line.l3001693 phases=3 bus1=n2647.1.2.3 bus2=n2347.1.2.3 linecode=lc26-3ph length=0.08572 units=km
New Line.l3001694 phases=3 bus1=n2347.1.2.3 bus2=n2864.1.2.3 linecode=lc26-3ph length=0.14178 units=km
New Line.l3001695 phases=3 bus1=n1372.1.2.3 bus2=n2219.1.2.3 linecode=lc183-3ph length=0.048363 units=km
New Line.l3001696 phases=3 bus1=n1564.1.2.3 bus2=n2793.1.2.3 linecode=lc89-3ph length=0.100244 units=km
New Line.l3001697 phases=3 bus1=n3609.1.2.3 bus2=n3393.1.2.3 linecode=lc46-3ph length=0.112202 units=km
New Line.l3001698 phases=1 bus1=n2214.1 bus2=n3788.1 linecode=lc244-1ph length=0.046044 units=km
New Line.l3001699 phases=3 bus1=n3393.1.2.3 bus2=n3675.1.2.3 linecode=lc46-3ph length=0.125637 units=km
New Line.l3001700 phases=3 bus1=n1081.1.2.3 bus2=n1491.1.2.3 linecode=lc46-3ph length=0.096183 units=km
New Line.l3001701 phases=3 bus1=n2636.1.2.3 bus2=n1361.1.2.3 linecode=lc46-3ph length=0.281452 units=km
New Line.l3001702 phases=1 bus1=n3271.1 bus2=n3801.1 linecode=lc244-1ph length=0.009 units=km
New Line.l3001703 phases=1 bus1=n1410.1 bus2=n1414.1 linecode=lc244-1ph length=0.169073 units=km
New Line.l3001704 phases=3 bus1=n2132.1.2.3 bus2=n1617.1.2.3 linecode=lc168-3ph length=0.073958 units=km
New Line.l3001705 phases=3 bus1=n2793.1.2.3 bus2=n2808.1.2.3 linecode=lc89-3ph length=0.101317 units=km
New Line.l3001706 phases=3 bus1=n1215.1.2.3 bus2=n756.1.2.3 linecode=lc25-3ph length=0.156757 units=km
New Line.l3001707 phases=3 bus1=n1650.1.2.3 bus2=n2132.1.2.3 linecode=lc168-3ph length=0.077698 units=km
New Line.l3001708 phases=3 bus1=n2808.1.2.3 bus2=n675.1.2.3 linecode=lc89-3ph length=0.121124 units=km
New Line.l3001709 phases=1 bus1=n3788.1 bus2=n3797.1 linecode=lc244-1ph length=0.021498 units=km
New Line.l3001710 phases=3 bus1=n510.1.2.3 bus2=n2745.1.2.3 linecode=lc212-3ph length=0.058297 units=km
New Line.l3001711 phases=1 bus1=n2669.1 bus2=n3375.1 linecode=lc244-1ph length=0.302602 units=km
New Line.l3001712 phases=3 bus1=n1096.1.2.3 bus2=n1081.1.2.3 linecode=lc46-3ph length=0.244836 units=km
New Line.l3001713 phases=3 bus1=n3484.1.2.3 bus2=n1217.1.2.3 linecode=lc168-3ph length=0.039847 units=km
New Line.l3001714 phases=3 bus1=n2138.1.2.3 bus2=n3500.1.2.3 linecode=lc2-3ph length=0.015253 units=km
New Line.l3001715 phases=3 bus1=n1142.1.2.3 bus2=n1096.1.2.3 linecode=lc46-3ph length=0.233163 units=km
New Line.l3001716 phases=3 bus1=n1217.1.2.3 bus2=n3488.1.2.3 linecode=lc168-3ph length=0.038975 units=km
New Line.l3001717 phases=3 bus1=n2312.1.2.3 bus2=n2631.1.2.3 linecode=lc183-3ph length=0.061365 units=km
New Line.l3001718 phases=1 bus1=n1410.1 bus2=n1455.1 linecode=lc244-1ph length=0.203459 units=km
New Line.l3001719 phases=3 bus1=n3046.1.2.3 bus2=n3722.1.2.3 linecode=lc25-3ph length=0.063816 units=km
New Line.l3001720 phases=3 bus1=n3722.1.2.3 bus2=n3048.1.2.3 linecode=lc25-3ph length=0.048303 units=km
New Line.l3001721 phases=3 bus1=n2156.1.2.3 bus2=n2962.1.2.3 linecode=lc168-3ph length=0.050139 units=km
New Line.l3001722 phases=3 bus1=n2678.1.2.3 bus2=n2659.1.2.3 linecode=lc46-3ph length=0.141638 units=km
New Line.l3001723 phases=1 bus1=n2011.1 bus2=n3815.1 linecode=lc244-1ph length=0.192487 units=km
New Line.l3001724 phases=3 bus1=n1705.1.2.3 bus2=n2156.1.2.3 linecode=lc168-3ph length=0.048758 units=km
New Line.l3001725 phases=3 bus1=n3638.1.2.3 bus2=n3434.1.2.3 linecode=lc46-3ph length=0.121154 units=km
New Line.l3001726 phases=3 bus1=n2745.1.2.3 bus2=n3202.1.2.3 linecode=lc212-3ph length=0.069967 units=km
New Line.l3001727 phases=3 bus1=n477.1.2.3 bus2=n1142.1.2.3 linecode=lc186-3ph length=0.054456 units=km
New Line.l3001728 phases=3 bus1=n3434.1.2.3 bus2=n3690.1.2.3 linecode=lc46-3ph length=0.145566 units=km
New Line.l3001729 phases=3 bus1=n3048.1.2.3 bus2=n3736.1.2.3 linecode=lc25-3ph length=0.046046 units=km
New Line.l3001731 phases=1 bus1=n1482.1 bus2=n1410.1 linecode=lc244-1ph length=0.427239 units=km
New Line.l3001732 phases=3 bus1=n1361.1.2.3 bus2=n1308.1.2.3 linecode=lc46-3ph length=0.14977 units=km
New Line.l3001733 phases=3 bus1=n3272.1.2.3 bus2=n1244.1.2.3 linecode=lc183-3ph length=0.0271 units=km
New Line.l3001734 phases=3 bus1=n3839.1.2.3 bus2=n2027.1.2.3 linecode=lc46-3ph length=0.053004 units=km
New Line.l3001735 phases=3 bus1=n1308.1.2.3 bus2=n2678.1.2.3 linecode=lc46-3ph length=0.252139 units=km
New Line.l3001736 phases=3 bus1=n2888.1.2.3 bus2=n1759.1.2.3 linecode=lc183-3ph length=0.033523 units=km
New Line.l3001737 phases=3 bus1=n3736.1.2.3 bus2=n3759.1.2.3 linecode=lc25-3ph length=0.090537 units=km
New Line.l3001738 phases=3 bus1=n1257.1.2.3 bus2=n3524.1.2.3 linecode=lc183-3ph length=0.03732 units=km
New Line.l3001739 phases=1 bus1=n1547.1 bus2=n1519.1 linecode=lc244-1ph length=0.169042 units=km
New Line.l3001740 phases=3 bus1=n815.1.2.3 bus2=n1922.1.2.3 linecode=lc176-3ph length=0.063474 units=km
New Line.l3001741 phases=3 bus1=n2097.1.2.3 bus2=n1625.1.2.3 linecode=lc89-3ph length=0.111553 units=km
New Line.l3001742 phases=3 bus1=n1244.1.2.3 bus2=n1268.1.2.3 linecode=lc183-3ph length=0.019534 units=km
New Line.l3001743 phases=3 bus1=n2563.1.2.3 bus2=n2203.1.2.3 linecode=lc46-3ph length=0.0305 units=km
New Line.l3001744 phases=3 bus1=n2203.1.2.3 bus2=n3499.1.2.3 linecode=lc46-3ph length=0.059593 units=km
New Line.l3001745 phases=1 bus1=n1410.1 bus2=n1265.1 linecode=lc244-1ph length=0.084305 units=km
New Line.l3001746 phases=3 bus1=n3759.1.2.3 bus2=n3782.1.2.3 linecode=lc25-3ph length=0.084896 units=km
New Line.l3001747 phases=1 bus1=n1265.1 bus2=n1547.1 linecode=lc244-1ph length=0.10842 units=km
New Line.l3001748 phases=3 bus1=n1282.1.2.3 bus2=n1257.1.2.3 linecode=lc183-3ph length=0.056439 units=km
New Line.l3001749 phases=1 bus1=n3333.1 bus2=n3331.1 linecode=lc244-1ph length=0.199413 units=km
New Line.l3001750 phases=3 bus1=n194.1.2.3 bus2=n2182.1.2.3 linecode=lc46-3ph length=0.08282 units=km
New Line.l3001751 phases=3 bus1=n1268.1.2.3 bus2=n1298.1.2.3 linecode=lc183-3ph length=0.061359 units=km
New Line.l3001752 phases=3 bus1=n1298.1.2.3 bus2=n1282.1.2.3 linecode=lc183-3ph length=0.067054 units=km
New Line.l3001753 phases=3 bus1=n3591.1.2.3 bus2=n3586.1.2.3 linecode=lc168-3ph length=0.044349 units=km
New Line.l3001754 phases=3 bus1=n3499.1.2.3 bus2=n2231.1.2.3 linecode=lc46-3ph length=0.0312 units=km
New Line.l3001755 phases=3 bus1=n2231.1.2.3 bus2=n2738.1.2.3 linecode=lc46-3ph length=0.034058 units=km
New Line.l3001756 phases=3 bus1=n1295.1.2.3 bus2=n1372.1.2.3 linecode=lc183-3ph length=0.100587 units=km
New Line.l3001757 phases=3 bus1=n967.1.2.3 bus2=n1295.1.2.3 linecode=lc183-3ph length=0.060319 units=km
New Line.l3001758 phases=3 bus1=n3586.1.2.3 bus2=n3617.1.2.3 linecode=lc168-3ph length=0.048021 units=km
New Line.l3001759 phases=3 bus1=n2928.1.2.3 bus2=n2028.1.2.3 linecode=lc46-3ph length=0.280261 units=km
New Line.l3001760 phases=3 bus1=n1212.1.2.3 bus2=n1942.1.2.3 linecode=lc166-3ph length=0.010516 units=km
New Line.l3001761 phases=3 bus1=n1942.1.2.3 bus2=n2894.1.2.3 linecode=lc166-3ph length=0.095665 units=km
New Line.l3001762 phases=3 bus1=n2883.1.2.3 bus2=n1883.1.2.3 linecode=lc46-3ph length=0.019107 units=km
New Line.l3001763 phases=3 bus1=n2028.1.2.3 bus2=n2036.1.2.3 linecode=lc46-3ph length=0.382938 units=km
New Line.l3001764 phases=3 bus1=n2036.1.2.3 bus2=n1717.1.2.3 linecode=lc46-3ph length=0.300979 units=km
New Line.l3001765 phases=1 bus1=n3807.1 bus2=n54.1 linecode=lc244-1ph length=0.051388 units=km
New Line.l3001766 phases=3 bus1=n2188.1.2.3 bus2=n2928.1.2.3 linecode=lc46-3ph length=0.258129 units=km
New Line.l3001767 phases=1 bus1=n2731.1 bus2=n1630.1 linecode=lc244-1ph length=0.047196 units=km
New Line.l3001768 phases=1 bus1=n3356.1 bus2=n3064.1 linecode=lc244-1ph length=0.068088 units=km
New Line.l3001769 phases=3 bus1=n2645.1.2.3 bus2=n1212.1.2.3 linecode=lc186-3ph length=0.045403 units=km
New Line.l3001770 phases=3 bus1=n1594.1.2.3 bus2=n1318.1.2.3 linecode=lc183-3ph length=0.110863 units=km
New Line.l3001771 phases=3 bus1=n1318.1.2.3 bus2=n1598.1.2.3 linecode=lc183-3ph length=0.086393 units=km
New Line.l3001772 phases=3 bus1=n2894.1.2.3 bus2=n1342.1.2.3 linecode=lc89-3ph length=0.063686 units=km
New Line.l3001773 phases=1 bus1=n3803.1 bus2=n3333.1 linecode=lc244-1ph length=0.177916 units=km
New Line.l3001774 phases=3 bus1=n235.1.2.3 bus2=n1982.1.2.3 linecode=lc46-3ph length=0.068351 units=km
New Line.l3001775 phases=1 bus1=n3064.1 bus2=n3803.1 linecode=lc244-1ph length=0.074416 units=km
New Line.l3001776 phases=3 bus1=n193.1.2.3 bus2=n2319.1.2.3 linecode=lc183-3ph length=0.02467 units=km
New Line.l3001777 phases=1 bus1=n129.1 bus2=n1539.1 linecode=lc244-1ph length=0.060883 units=km
New Line.l3001778 phases=3 bus1=n2286.1.2.3 bus2=n2718.1.2.3 linecode=lc46-3ph length=0.051413 units=km
New Line.l3001779 phases=3 bus1=n1383.1.2.3 bus2=n241.1.2.3 linecode=lc46-3ph length=0.195555 units=km
New Line.l3001780 phases=3 bus1=n1342.1.2.3 bus2=n1919.1.2.3 linecode=lc89-3ph length=0.075609 units=km
New Line.l3001781 phases=3 bus1=n2935.1.2.3 bus2=n804.1.2.3 linecode=lc119-3ph length=0.08419 units=km
New Line.l3001782 phases=3 bus1=n241.1.2.3 bus2=n235.1.2.3 linecode=lc46-3ph length=0.188505 units=km
New Line.l3001784 phases=3 bus1=n1919.1.2.3 bus2=n3311.1.2.3 linecode=lc89-3ph length=0.072191 units=km
New Line.l3001785 phases=3 bus1=n2772.1.2.3 bus2=n2297.1.2.3 linecode=lc46-3ph length=0.116867 units=km
New Line.l3001786 phases=3 bus1=n2944.1.2.3 bus2=n711.1.2.3 linecode=lc26-3ph length=0.236473 units=km
New Line.l3001787 phases=1 bus1=n140.1 bus2=n1536.1 linecode=lc244-1ph length=0.081895 units=km
New Line.l3001788 phases=1 bus1=n2623.1 bus2=n1347.1 linecode=lc244-1ph length=0.103153 units=km
New Line.l3001789 phases=3 bus1=n2297.1.2.3 bus2=n2286.1.2.3 linecode=lc46-3ph length=0.074179 units=km
New Line.l3001790 phases=1 bus1=n1347.1 bus2=n1482.1 linecode=lc244-1ph length=0.143325 units=km
New Line.l3001792 phases=3 bus1=n3028.1.2.3 bus2=n2810.1.2.3 linecode=lc2-3ph length=0.023881 units=km
New Line.l3001793 phases=3 bus1=n1598.1.2.3 bus2=n1689.1.2.3 linecode=lc183-3ph length=0.121589 units=km
New Line.l3001794 phases=3 bus1=n2962.1.2.3 bus2=n2960.1.2.3 linecode=lc168-3ph length=0.076041 units=km
New Line.l3001795 phases=3 bus1=n2949.1.2.3 bus2=n2935.1.2.3 linecode=lc119-3ph length=0.121115 units=km
New Line.l3001796 phases=3 bus1=n1982.1.2.3 bus2=n2949.1.2.3 linecode=lc119-3ph length=0.084289 units=km
New Line.l3001797 phases=3 bus1=n3104.1.2.3 bus2=n3395.1.2.3 linecode=lc183-3ph length=0.071638 units=km
New Line.l3001798 phases=3 bus1=n1660.1.2.3 bus2=n230.1.2.3 linecode=lc141-3ph length=0.019185 units=km
New Line.l3001799 phases=1 bus1=n151.1 bus2=n129.1 linecode=lc244-1ph length=0.060198 units=km
New Line.l3001800 phases=1 bus1=n2623.1 bus2=n2282.1 linecode=lc244-1ph length=0.198027 units=km
New Line.l3001801 phases=3 bus1=n2264.1.2.3 bus2=n2548.1.2.3 linecode=lc44-3ph length=0.365387 units=km
New Line.l3001802 phases=3 bus1=n2548.1.2.3 bus2=n479.1.2.3 linecode=lc44-3ph length=0.220912 units=km
New Line.l3001803 phases=3 bus1=n2323.1.2.3 bus2=n1666.1.2.3 linecode=lc141-3ph length=0.098587 units=km
New Line.l3001804 phases=3 bus1=n1738.1.2.3 bus2=n1499.1.2.3 linecode=lc46-3ph length=0.001021 units=km
New Line.l3001805 phases=3 bus1=n1385.1.2.3 bus2=n2893.1.2.3 linecode=lc89-3ph length=0.050681 units=km
New Line.l3001806 phases=3 bus1=n1939.1.2.3 bus2=n518.1.2.3 linecode=lc84-3ph length=0.137292 units=km
New Line.l3001807 phases=3 bus1=n2321.1.2.3 bus2=n3598.1.2.3 linecode=lc46-3ph length=0.092174 units=km
New Line.l3001809 phases=3 bus1=n3397.1.2.3 bus2=n37.1.2.3 linecode=lc183-3ph length=0.111536 units=km
New Line.l3001810 phases=3 bus1=n1499.1.2.3 bus2=n1967.1.2.3 linecode=lc46-3ph length=0.024957 units=km
New Line.l3001811 phases=1 bus1=n266.1 bus2=n1832.1 linecode=lc244-1ph length=0.049067 units=km
New Line.l3001812 phases=3 bus1=n2482.1.2.3 bus2=n1737.1.2.3 linecode=lc89-3ph length=0.082983 units=km
New Line.l3001813 phases=3 bus1=n1737.1.2.3 bus2=n1385.1.2.3 linecode=lc89-3ph length=0.070563 units=km
New Line.l3001814 phases=3 bus1=n3128.1.2.3 bus2=n3104.1.2.3 linecode=lc183-3ph length=0.068061 units=km
New Line.l3001815 phases=1 bus1=n2731.1 bus2=n169.1 linecode=lc244-1ph length=0.025694 units=km
New Line.l3001816 phases=3 bus1=n2336.1.2.3 bus2=n2321.1.2.3 linecode=lc46-3ph length=0.077194 units=km
New Line.l3001817 phases=3 bus1=n1682.1.2.3 bus2=n1660.1.2.3 linecode=lc141-3ph length=0.080356 units=km
New Line.l3001818 phases=3 bus1=n37.1.2.3 bus2=n3128.1.2.3 linecode=lc183-3ph length=0.121888 units=km
New Line.l3001819 phases=1 bus1=n169.1 bus2=n151.1 linecode=lc244-1ph length=0.059297 units=km
New Line.l3001820 phases=3 bus1=n1934.1.2.3 bus2=n2336.1.2.3 linecode=lc46-3ph length=0.144068 units=km
New Line.l3001821 phases=3 bus1=n3395.1.2.3 bus2=n3464.1.2.3 linecode=lc183-3ph length=0.119665 units=km
New Line.l3001822 phases=1 bus1=n1457.1 bus2=n276.1 linecode=lc244-1ph length=0.116993 units=km
New Line.l3001823 phases=1 bus1=n276.1 bus2=n266.1 linecode=lc244-1ph length=0.086445 units=km
New Line.l3001824 phases=3 bus1=n3691.1.2.3 bus2=n610.1.2.3 linecode=lc186-3ph length=0.055563 units=km
New Line.l3001825 phases=1 bus1=n1524.1 bus2=n1457.1 linecode=lc244-1ph length=0.050478 units=km
New Line.l3001826 phases=3 bus1=n2610.1.2.3 bus2=n2077.1.2.3 linecode=lc46-3ph length=0.054083 units=km
New Line.l3001827 phases=3 bus1=n2435.1.2.3 bus2=n3691.1.2.3 linecode=lc186-3ph length=0.039706 units=km
New Line.l3001828 phases=3 bus1=n1694.1.2.3 bus2=n1682.1.2.3 linecode=lc141-3ph length=0.062055 units=km
New Line.l3001829 phases=3 bus1=n3010.1.2.3 bus2=n1227.1.2.3 linecode=lc166-3ph length=0.032938 units=km
New Line.l3001830 phases=3 bus1=n1227.1.2.3 bus2=n3089.1.2.3 linecode=lc166-3ph length=0.05342 units=km
New Line.l3001831 phases=1 bus1=n339.1 bus2=n3734.1 linecode=lc244-1ph length=0.001003 units=km
New Line.l3001832 phases=3 bus1=n1783.1.2.3 bus2=n256.1.2.3 linecode=lc168-3ph length=0.043891 units=km
New Line.l3001833 phases=1 bus1=n1536.1 bus2=n566.1 linecode=lc244-1ph length=0.088882 units=km
New Line.l3001834 phases=3 bus1=n2574.1.2.3 bus2=n1939.1.2.3 linecode=lc84-3ph length=0.434137 units=km
New Line.l3001835 phases=3 bus1=n1666.1.2.3 bus2=n2760.1.2.3 linecode=lc141-3ph length=0.066142 units=km
New Line.l3001836 phases=3 bus1=n3488.1.2.3 bus2=n1783.1.2.3 linecode=lc168-3ph length=0.040687 units=km
New Line.l3001837 phases=3 bus1=n2295.1.2.3 bus2=n2574.1.2.3 linecode=lc84-3ph length=0.068778 units=km
New Line.l3001838 phases=3 bus1=n20.1.2.3 bus2=n2418.1.2.3 linecode=lc183-3ph length=0.029572 units=km
New Line.l3001839 phases=3 bus1=n2760.1.2.3 bus2=n1694.1.2.3 linecode=lc141-3ph length=0.064591 units=km
New Line.l3001840 phases=1 bus1=n1536.1 bus2=n1686.1 linecode=lc244-1ph length=0.091783 units=km
New Line.l3001841 phases=1 bus1=n2282.1 bus2=n1785.1 linecode=lc244-1ph length=0.11716 units=km
New Line.l3001842 phases=1 bus1=n1686.1 bus2=n189.1 linecode=lc244-1ph length=0.095601 units=km
New Line.l3001843 phases=3 bus1=n2435.1.2.3 bus2=n3152.1.2.3 linecode=lc186-3ph length=0.055088 units=km
New Line.l3001844 phases=1 bus1=n3840.1 bus2=n1030.1 linecode=lc244-1ph length=0.075494 units=km
New Line.l3001845 phases=3 bus1=n3747.1.2.3 bus2=n3771.1.2.3 linecode=lc168-3ph length=0.062584 units=km
New Line.l3001846 phases=3 bus1=n585.1.2.3 bus2=n2295.1.2.3 linecode=lc84-3ph length=0.091792 units=km
New Line.l3001847 phases=3 bus1=n3155.1.2.3 bus2=n3486.1.2.3 linecode=lc183-3ph length=0.066042 units=km
New Line.l3001848 phases=3 bus1=n1990.1.2.3 bus2=n2536.1.2.3 linecode=lc164-3ph length=0.079587 units=km
New Line.l3001849 phases=1 bus1=n1524.1 bus2=n314.1 linecode=lc244-1ph length=0.550214 units=km
New Line.l3001850 phases=3 bus1=n2484.1.2.3 bus2=n2459.1.2.3 linecode=lc183-3ph length=0.030388 units=km
New Line.l3001851 phases=1 bus1=n1785.1 bus2=n1811.1 linecode=lc244-1ph length=0.125116 units=km
New Line.l3001852 phases=3 bus1=n585.1.2.3 bus2=n603.1.2.3 linecode=lc46-3ph length=0.001002 units=km
New Line.l3001853 phases=1 bus1=n1043.1 bus2=n339.1 linecode=lc244-1ph length=0.109463 units=km
New Line.l3001854 phases=1 bus1=n314.1 bus2=n1552.1 linecode=lc244-1ph length=0.097795 units=km
New Line.l3001855 phases=1 bus1=n1587.1 bus2=n1583.1 linecode=lc244-1ph length=0.152429 units=km
New Line.l3001856 phases=3 bus1=n1845.1.2.3 bus2=n1088.1.2.3 linecode=lc183-3ph length=0.032259 units=km
New Line.l3001857 phases=3 bus1=n3165.1.2.3 bus2=n3155.1.2.3 linecode=lc183-3ph length=0.062285 units=km
New Line.l3001858 phases=1 bus1=n1536.1 bus2=n2769.1 linecode=lc244-1ph length=0.339406 units=km
New Line.l3001859 phases=1 bus1=n1054.1 bus2=n1043.1 linecode=lc244-1ph length=0.12664 units=km
New Line.l3001860 phases=3 bus1=n3699.1.2.3 bus2=n2294.1.2.3 linecode=lc44-3ph length=0.335944 units=km
New Line.l3001861 phases=1 bus1=n1030.1 bus2=n1054.1 linecode=lc244-1ph length=0.101259 units=km
New Line.l3001862 phases=3 bus1=n2358.1.2.3 bus2=n1130.1.2.3 linecode=lc183-3ph length=0.073555 units=km
New Line.l3001863 phases=3 bus1=n2077.1.2.3 bus2=n2154.1.2.3 linecode=lc46-3ph length=0.14674 units=km
New Line.l3001864 phases=3 bus1=n2459.1.2.3 bus2=n3397.1.2.3 linecode=lc183-3ph length=0.117447 units=km
New Line.l3001865 phases=3 bus1=n2154.1.2.3 bus2=n2188.1.2.3 linecode=lc46-3ph length=0.097674 units=km
New Line.l3001866 phases=3 bus1=n3793.1.2.3 bus2=n1338.1.2.3 linecode=lc25-3ph length=0.077716 units=km
New Line.l3001867 phases=3 bus1=n3177.1.2.3 bus2=n3165.1.2.3 linecode=lc183-3ph length=0.132674 units=km
New Line.l3001868 phases=3 bus1=n3464.1.2.3 bus2=n3177.1.2.3 linecode=lc183-3ph length=0.144658 units=km
New Line.l3001869 phases=3 bus1=n2448.1.2.3 bus2=n3226.1.2.3 linecode=lc25-3ph length=0.014852 units=km
New Line.l3001870 phases=1 bus1=n3356.1 bus2=n3537.1 linecode=lc244-1ph length=0.092915 units=km
New Line.l3001871 phases=3 bus1=n3226.1.2.3 bus2=n2529.1.2.3 linecode=lc25-3ph length=0.321709 units=km
New Line.l3001872 phases=3 bus1=n1689.1.2.3 bus2=n1176.1.2.3 linecode=lc183-3ph length=0.119331 units=km
New Line.l3001873 phases=3 bus1=n1130.1.2.3 bus2=n1143.1.2.3 linecode=lc183-3ph length=0.07469 units=km
New Line.l3001874 phases=3 bus1=n3747.1.2.3 bus2=n1485.1.2.3 linecode=lc168-3ph length=0.057522 units=km
New Line.l3001875 phases=3 bus1=n2615.1.2.3 bus2=n585.1.2.3 linecode=lc84-3ph length=0.079442 units=km
New Line.l3001876 phases=3 bus1=n1176.1.2.3 bus2=n2484.1.2.3 linecode=lc183-3ph length=0.127745 units=km
New Line.l3001877 phases=3 bus1=n1143.1.2.3 bus2=n1115.1.2.3 linecode=lc183-3ph length=0.091333 units=km
New Line.l3001878 phases=3 bus1=n1485.1.2.3 bus2=n3796.1.2.3 linecode=lc168-3ph length=0.058061 units=km
New Line.l3001879 phases=3 bus1=n2402.1.2.3 bus2=n2687.1.2.3 linecode=lc46-3ph length=0.061123 units=km
New Line.l3001880 phases=3 bus1=n2234.1.2.3 bus2=n2615.1.2.3 linecode=lc84-3ph length=0.055092 units=km
New Line.l3001881 phases=1 bus1=n2731.1 bus2=n1966.1 linecode=lc244-1ph length=0.0122 units=km
New Line.l3001882 phases=3 bus1=n3598.1.2.3 bus2=n2402.1.2.3 linecode=lc46-3ph length=0.032726 units=km
New Line.l3001884 phases=3 bus1=n311.1.2.3 bus2=n3234.1.2.3 linecode=lc25-3ph length=0.126873 units=km
New Line.l3001885 phases=3 bus1=n2397.1.2.3 bus2=n3622.1.2.3 linecode=lc25-3ph length=0.079829 units=km
New Line.l3001886 phases=3 bus1=n3234.1.2.3 bus2=n1731.1.2.3 linecode=lc25-3ph length=0.015165 units=km
New Line.l3001887 phases=1 bus1=n1775.1 bus2=n1472.1 linecode=lc244-1ph length=0.010899 units=km
New Line.l3001888 phases=3 bus1=n336.1.2.3 bus2=n1621.1.2.3 linecode=lc89-3ph length=0.050187 units=km
New Line.l3001889 phases=3 bus1=n3720.1.2.3 bus2=n1254.1.2.3 linecode=lc168-3ph length=0.055225 units=km
New Line.l3001890 phases=3 bus1=n768.1.2.3 bus2=n677.1.2.3 linecode=lc183-3ph length=0.069369 units=km
New Line.l3001891 phases=3 bus1=n1625.1.2.3 bus2=n336.1.2.3 linecode=lc89-3ph length=0.050193 units=km
New Line.l3001892 phases=3 bus1=n3509.1.2.3 bus2=n3762.1.2.3 linecode=lc46-3ph length=0.036562 units=km
New Line.l3001893 phases=3 bus1=n1393.1.2.3 bus2=n3720.1.2.3 linecode=lc168-3ph length=0.056684 units=km
New Line.l3001894 phases=3 bus1=n3195.1.2.3 bus2=n3043.1.2.3 linecode=lc89-3ph length=0.12119 units=km
New Line.l3001895 phases=1 bus1=n1472.1 bus2=n1387.1 linecode=lc244-1ph length=0.020002 units=km
New Line.l3001896 phases=3 bus1=n1346.1.2.3 bus2=n2406.1.2.3 linecode=lc25-3ph length=0.099994 units=km
New Line.l3001897 phases=3 bus1=n1022.1.2.3 bus2=n1192.1.2.3 linecode=lc46-3ph length=0.056371 units=km
New Line.l3001898 phases=3 bus1=n1767.1.2.3 bus2=n3195.1.2.3 linecode=lc89-3ph length=0.160783 units=km
New Line.l3001899 phases=1 bus1=n1612.1 bus2=n3404.1 linecode=lc244-1ph length=0.001001 units=km
New Line.l3001900 phases=1 bus1=n1587.1 bus2=n1671.1 linecode=lc244-1ph length=0.295196 units=km
New Line.l3001901 phases=3 bus1=n3771.1.2.3 bus2=n1515.1.2.3 linecode=lc168-3ph length=0.027644 units=km
New Line.l3001903 phases=3 bus1=n3735.1.2.3 bus2=n3122.1.2.3 linecode=lc168-3ph length=0.087281 units=km
New Line.l3001904 phases=3 bus1=n895.1.2.3 bus2=n3765.1.2.3 linecode=lc70-3ph length=0.001002 units=km
New Line.l3001905 phases=3 bus1=n1827.1.2.3 bus2=n1746.1.2.3 linecode=lc84-3ph length=0.081675 units=km
New Line.l3001906 phases=1 bus1=n1503.1 bus2=n1865.1 linecode=lc244-1ph length=0.224874 units=km
New Line.l3001907 phases=3 bus1=n3796.1.2.3 bus2=n27.1.2.3 linecode=lc168-3ph length=0.049153 units=km
New Line.l3001908 phases=3 bus1=n1746.1.2.3 bus2=n604.1.2.3 linecode=lc84-3ph length=0.107266 units=km
New Line.l3001909 phases=1 bus1=n3666.1 bus2=n1503.1 linecode=lc244-1ph length=0.024384 units=km
New Line.l3001910 phases=1 bus1=n2769.1 bus2=n1765.1 linecode=lc244-1ph length=0.112938 units=km
New Line.l3001911 phases=3 bus1=n2406.1.2.3 bus2=n2417.1.2.3 linecode=lc25-3ph length=0.199301 units=km
New Line.l3001912 phases=3 bus1=n2417.1.2.3 bus2=n2397.1.2.3 linecode=lc25-3ph length=0.172587 units=km
New Line.l3001913 phases=3 bus1=n2389.1.2.3 bus2=n2373.1.2.3 linecode=lc244-3ph length=0.330574 units=km
New Line.l3001914 phases=3 bus1=n8.1.2.3 bus2=n1072.1.2.3 linecode=lc46-3ph length=0.497786 units=km
New Line.l3001915 phases=1 bus1=n1552.1 bus2=n1587.1 linecode=lc244-1ph length=0.072463 units=km
New Line.l3001916 phases=3 bus1=n3837.1.2.3 bus2=n51.1.2.3 linecode=lc168-3ph length=0.086276 units=km
New Line.l3001917 phases=3 bus1=n3034.1.2.3 bus2=n2431.1.2.3 linecode=lc168-3ph length=0.095087 units=km
New Line.l3001918 phases=1 bus1=n3404.1 bus2=n3140.1 linecode=lc244-1ph length=0.318818 units=km
New Line.l3001919 phases=3 bus1=n1372.1.2.3 bus2=n1210.1.2.3 linecode=lc183-3ph length=0.061429 units=km
New Line.l3001920 phases=3 bus1=n1898.1.2.3 bus2=n1900.1.2.3 linecode=lc46-3ph length=0.050755 units=km
New Line.l3001921 phases=3 bus1=n2431.1.2.3 bus2=n3735.1.2.3 linecode=lc168-3ph length=0.067592 units=km
New Line.l3001922 phases=1 bus1=n3140.1 bus2=n2173.1 linecode=lc244-1ph length=0.342735 units=km
New Line.l3001923 phases=1 bus1=n1166.1 bus2=n1106.1 linecode=lc244-1ph length=0.000997 units=km
New Line.l3001924 phases=3 bus1=n1210.1.2.3 bus2=n1594.1.2.3 linecode=lc183-3ph length=0.11137 units=km
New Line.l3001925 phases=3 bus1=n1728.1.2.3 bus2=n1725.1.2.3 linecode=lc183-3ph length=0.053873 units=km
New Line.l3001926 phases=1 bus1=n1926.1 bus2=n1931.1 linecode=lc244-1ph length=0.101333 units=km
New Line.l3001927 phases=1 bus1=n3212.1 bus2=n3576.1 linecode=lc244-1ph length=0.135342 units=km
New Line.l3001928 phases=3 bus1=n27.1.2.3 bus2=n79.1.2.3 linecode=lc168-3ph length=0.038434 units=km
New Line.l3001929 phases=3 bus1=n2649.1.2.3 bus2=n1489.1.2.3 linecode=lc46-3ph length=0.163817 units=km
New Line.l3001930 phases=1 bus1=n1388.1 bus2=n2048.1 linecode=lc244-1ph length=0.019204 units=km
New Line.l3001931 phases=3 bus1=n698.1.2.3 bus2=n2649.1.2.3 linecode=lc46-3ph length=0.157077 units=km
New Line.l3001932 phases=3 bus1=n3760.1.2.3 bus2=n2389.1.2.3 linecode=lc244-3ph length=0.232087 units=km
New Line.l3001933 phases=3 bus1=n2984.1.2.3 bus2=n3760.1.2.3 linecode=lc244-3ph length=0.456306 units=km
New Line.l3001934 phases=3 bus1=n1763.1.2.3 bus2=n1961.1.2.3 linecode=lc46-3ph length=0.000999 units=km
New Line.l3001936 phases=3 bus1=n2634.1.2.3 bus2=n2586.1.2.3 linecode=lc183-3ph length=0.079515 units=km
New Line.l3001937 phases=3 bus1=n3532.1.2.3 bus2=n3530.1.2.3 linecode=lc183-3ph length=0.066788 units=km
New Line.l3001938 phases=3 bus1=n1122.1.2.3 bus2=n3492.1.2.3 linecode=lc46-3ph length=0.0045 units=km
New Line.l3001939 phases=1 bus1=n1781.1 bus2=n1815.1 linecode=lc244-1ph length=0.000999 units=km
New Line.l3001940 phases=1 bus1=n1765.1 bus2=n275.1 linecode=lc244-1ph length=0.105192 units=km
New Line.l3001941 phases=3 bus1=n341.1.2.3 bus2=n1332.1.2.3 linecode=lc164-3ph length=0.033474 units=km
New Line.l3001942 phases=3 bus1=n2906.1.2.3 bus2=n3775.1.2.3 linecode=lc168-3ph length=0.083194 units=km
New Line.l3001943 phases=3 bus1=n1725.1.2.3 bus2=n1757.1.2.3 linecode=lc183-3ph length=0.117306 units=km
New Line.l3001944 phases=1 bus1=n289.1 bus2=n1774.1 linecode=lc244-1ph length=0.092794 units=km
New Line.l3001945 phases=3 bus1=n2674.1.2.3 bus2=n734.1.2.3 linecode=lc183-3ph length=0.042185 units=km
New Line.l3001946 phases=3 bus1=n212.1.2.3 bus2=n1465.1.2.3 linecode=lc2-3ph length=0.005155 units=km
New Line.l3001947 phases=3 bus1=n256.1.2.3 bus2=n107.1.2.3 linecode=lc168-3ph length=0.0422 units=km
New Line.l3001948 phases=1 bus1=n1823.1 bus2=n289.1 linecode=lc244-1ph length=0.099095 units=km
New Line.l3001949 phases=3 bus1=n677.1.2.3 bus2=n2674.1.2.3 linecode=lc183-3ph length=0.113659 units=km
New Line.l3001950 phases=3 bus1=n3512.1.2.3 bus2=n212.1.2.3 linecode=lc2-3ph length=0.049166 units=km
New Line.l3001951 phases=1 bus1=n200.1 bus2=n1946.1 linecode=lc244-1ph length=0.0015 units=km
New Line.l3001952 phases=1 bus1=n1400.1 bus2=n2257.1 linecode=lc244-1ph length=0.001001 units=km
New Line.l3001953 phases=1 bus1=n1950.1 bus2=n200.1 linecode=lc244-1ph length=0.006796 units=km
New Line.l3001954 phases=3 bus1=n3170.1.2.3 bus2=n1878.1.2.3 linecode=lc2-3ph length=0.029863 units=km
New Line.l3001955 phases=1 bus1=n2783.1 bus2=n1316.1 linecode=lc244-1ph length=0.070911 units=km
New Line.l3001956 phases=1 bus1=n1400.1 bus2=n2551.1 linecode=lc244-1ph length=0.241651 units=km
New Line.l3001957 phases=1 bus1=n1778.1 bus2=n2870.1 linecode=lc244-1ph length=0.048467 units=km
New Line.l3001958 phases=3 bus1=n3681.1.2.3 bus2=n2426.1.2.3 linecode=lc2-3ph length=0.004999 units=km
New Line.l3001959 phases=1 bus1=n606.1 bus2=n1823.1 linecode=lc244-1ph length=0.103091 units=km
New Line.l3001960 phases=3 bus1=n2467.1.2.3 bus2=n2787.1.2.3 linecode=lc168-3ph length=0.109959 units=km
New Line.l3001961 phases=1 bus1=n2870.1 bus2=n1388.1 linecode=lc244-1ph length=0.002724 units=km
New Line.l3001962 phases=1 bus1=n275.1 bus2=n606.1 linecode=lc244-1ph length=0.105095 units=km
New Line.l3001963 phases=3 bus1=n3775.1.2.3 bus2=n2467.1.2.3 linecode=lc168-3ph length=0.078361 units=km
New Line.l3001964 phases=3 bus1=n2711.1.2.3 bus2=n3532.1.2.3 linecode=lc183-3ph length=0.059798 units=km
New Line.l3001965 phases=3 bus1=n3556.1.2.3 bus2=n2711.1.2.3 linecode=lc183-3ph length=0.060131 units=km
New Line.l3001966 phases=3 bus1=n1580.1.2.3 bus2=n96.1.2.3 linecode=lc168-3ph length=0.045632 units=km
New Line.l3001967 phases=1 bus1=n2789.1 bus2=n2783.1 linecode=lc244-1ph length=0.1788 units=km
New Line.l3001968 phases=3 bus1=n3556.1.2.3 bus2=n3581.1.2.3 linecode=lc183-3ph length=0.033004 units=km
New Line.l3001969 phases=3 bus1=n107.1.2.3 bus2=n1580.1.2.3 linecode=lc168-3ph length=0.055717 units=km
New Line.l3001970 phases=1 bus1=n1106.1 bus2=n2789.1 linecode=lc244-1ph length=0.226996 units=km
New Line.l3001971 phases=3 bus1=n2698.1.2.3 bus2=n776.1.2.3 linecode=lc183-3ph length=0.042391 units=km
New Line.l3001972 phases=1 bus1=n2551.1 bus2=n1198.1 linecode=lc244-1ph length=0.258243 units=km
New Line.l3001973 phases=3 bus1=n3492.1.2.3 bus2=n1128.1.2.3 linecode=lc46-3ph length=0.117505 units=km
New Line.l3001974 phases=3 bus1=n778.1.2.3 bus2=n2698.1.2.3 linecode=lc183-3ph length=0.093473 units=km
New Line.l3001975 phases=1 bus1=n1198.1 bus2=n2514.1 linecode=lc244-1ph length=0.000998 units=km
New Line.l3001976 phases=3 bus1=n2119.1.2.3 bus2=n3425.1.2.3 linecode=lc168-3ph length=0.192708 units=km
New Line.l3001977 phases=3 bus1=n776.1.2.3 bus2=n822.1.2.3 linecode=lc183-3ph length=0.055732 units=km
New Line.l3001978 phases=3 bus1=n3425.1.2.3 bus2=n1420.1.2.3 linecode=lc168-3ph length=0.231466 units=km
New Line.l3001979 phases=1 bus1=n1582.1 bus2=n1974.1 linecode=lc244-1ph length=0.085602 units=km
New Line.l3001980 phases=3 bus1=n130.1.2.3 bus2=n258.1.2.3 linecode=lc168-3ph length=0.044813 units=km
New Line.l3001981 phases=3 bus1=n2389.1.2.3 bus2=n58.1.2.3 linecode=lc244-3ph length=0.193886 units=km
New Line.l3001982 phases=1 bus1=n1926.1 bus2=n1582.1 linecode=lc244-1ph length=0.251782 units=km
New Line.l3001983 phases=3 bus1=n51.1.2.3 bus2=n161.1.2.3 linecode=lc168-3ph length=0.044744 units=km
New Line.l3001985 phases=3 bus1=n427.1.2.3 bus2=n1799.1.2.3 linecode=lc89-3ph length=0.03965 units=km
New Line.l3001986 phases=3 bus1=n1802.1.2.3 bus2=n427.1.2.3 linecode=lc89-3ph length=0.097364 units=km
New Line.l3001987 phases=1 bus1=n1222.1 bus2=n2672.1 linecode=lc244-1ph length=0.000999 units=km
New Line.l3001989 phases=1 bus1=n2368.1 bus2=n1222.1 linecode=lc244-1ph length=0.302414 units=km
New Line.l3001990 phases=3 bus1=n258.1.2.3 bus2=n177.1.2.3 linecode=lc168-3ph length=0.059568 units=km
New Line.l3001991 phases=3 bus1=n842.1.2.3 bus2=n844.1.2.3 linecode=lc183-3ph length=0.039176 units=km
New Line.l3001992 phases=3 bus1=n822.1.2.3 bus2=n877.1.2.3 linecode=lc46-3ph length=0.001002 units=km
New Line.l3001993 phases=3 bus1=n161.1.2.3 bus2=n206.1.2.3 linecode=lc168-3ph length=0.047123 units=km
New Line.l3001994 phases=3 bus1=n1843.1.2.3 bus2=n1848.1.2.3 linecode=lc183-3ph length=0.113551 units=km
New Line.l3001995 phases=3 bus1=n2743.1.2.3 bus2=n3259.1.2.3 linecode=lc183-3ph length=0.116863 units=km
New Line.l3001997 phases=3 bus1=n3486.1.2.3 bus2=n2460.1.2.3 linecode=lc183-3ph length=0.152698 units=km
New Line.l3001998 phases=3 bus1=n1465.1.2.3 bus2=n257.1.2.3 linecode=lc2-3ph length=0.028687 units=km
New Line.l3001999 phases=3 bus1=n177.1.2.3 bus2=n232.1.2.3 linecode=lc168-3ph length=0.053305 units=km
New Line.l3002000 phases=3 bus1=n934.1.2.3 bus2=n2753.1.2.3 linecode=lc183-3ph length=0.117114 units=km
New Line.l3002001 phases=3 bus1=n1213.1.2.3 bus2=n2284.1.2.3 linecode=lc44-3ph length=0.135663 units=km
New Line.l3002002 phases=3 bus1=n2516.1.2.3 bus2=n3821.1.2.3 linecode=lc89-3ph length=0.07742 units=km
New Line.l3002003 phases=3 bus1=n2753.1.2.3 bus2=n2743.1.2.3 linecode=lc183-3ph length=0.116889 units=km
New Line.l3002004 phases=3 bus1=n2139.1.2.3 bus2=n2516.1.2.3 linecode=lc89-3ph length=0.071904 units=km
New Line.l3002005 phases=3 bus1=n895.1.2.3 bus2=n1792.1.2.3 linecode=lc46-3ph length=0.134042 units=km
New Line.l3002006 phases=3 bus1=n126.1.2.3 bus2=n127.1.2.3 linecode=lc46-3ph length=0.451255 units=km
New Line.l3002007 phases=3 bus1=n3643.1.2.3 bus2=n3644.1.2.3 linecode=lc183-3ph length=0.066704 units=km
New Line.l3002008 phases=3 bus1=n3390.1.2.3 bus2=n926.1.2.3 linecode=lc46-3ph length=0.06023 units=km
New Line.l3002009 phases=3 bus1=n2774.1.2.3 bus2=n3798.1.2.3 linecode=lc244-3ph length=0.395048 units=km
New Line.l3002010 phases=3 bus1=n3798.1.2.3 bus2=n2796.1.2.3 linecode=lc244-3ph length=0.001 units=km
New Line.l3002011 phases=3 bus1=n2996.1.2.3 bus2=n2639.1.2.3 linecode=lc26-3ph length=0.069485 units=km
New Line.l3002012 phases=1 bus1=n2710.1 bus2=n2052.1 linecode=lc244-1ph length=0.015773 units=km
New Line.l3002013 phases=3 bus1=n2763.1.2.3 bus2=n2996.1.2.3 linecode=lc26-3ph length=0.008646 units=km
New Line.l3002014 phases=1 bus1=n2214.1 bus2=n3356.1 linecode=lc244-1ph length=0.112202 units=km
New Line.l3002015 phases=1 bus1=n2052.1 bus2=n2214.1 linecode=lc244-1ph length=0.013681 units=km
New Line.l3002016 phases=3 bus1=n2898.1.2.3 bus2=n3514.1.2.3 linecode=lc244-3ph length=0.312888 units=km
New Line.l3002017 phases=1 bus1=n3074.1 bus2=n2054.1 linecode=lc244-1ph length=0.16797 units=km
New Line.l3002018 phases=3 bus1=n1137.1.2.3 bus2=n2340.1.2.3 linecode=lc46-3ph length=0.049724 units=km
New Line.l3002019 phases=3 bus1=n2533.1.2.3 bus2=n2332.1.2.3 linecode=lc44-3ph length=0.066892 units=km
New Line.l3002020 phases=1 bus1=n2059.1 bus2=n3074.1 linecode=lc244-1ph length=0.107682 units=km
New Line.l3002021 phases=3 bus1=n2340.1.2.3 bus2=n875.1.2.3 linecode=lc46-3ph length=0.055707 units=km
New Line.l3002022 phases=3 bus1=n2198.1.2.3 bus2=n2533.1.2.3 linecode=lc44-3ph length=0.117613 units=km
New Line.l3002023 phases=3 bus1=n2522.1.2.3 bus2=n2776.1.2.3 linecode=lc244-3ph length=0.31337 units=km
New Line.l3002024 phases=3 bus1=n1957.1.2.3 bus2=n2576.1.2.3 linecode=lc244-3ph length=0.001 units=km
New Line.l3002025 phases=3 bus1=n1061.1.2.3 bus2=n2768.1.2.3 linecode=lc46-3ph length=0.000997 units=km
New Line.l3002026 phases=3 bus1=n453.1.2.3 bus2=n1957.1.2.3 linecode=lc244-3ph length=0.269951 units=km
New Line.l3002027 phases=3 bus1=n41.1.2.3 bus2=n781.1.2.3 linecode=lc2-3ph length=0.021037 units=km
New Line.l3002028 phases=3 bus1=n2768.1.2.3 bus2=n8.1.2.3 linecode=lc46-3ph length=0.069087 units=km
New Line.l3002029 phases=1 bus1=n3271.1 bus2=n2748.1 linecode=lc244-1ph length=0.003999 units=km
New Line.l3002030 phases=1 bus1=n2589.1 bus2=n3271.1 linecode=lc244-1ph length=0.001001 units=km
New Line.l3002031 phases=1 bus1=n1974.1 bus2=n2114.1 linecode=lc244-1ph length=0.001002 units=km
New Line.l3002032 phases=3 bus1=n3486.1.2.3 bus2=n3314.1.2.3 linecode=lc183-3ph length=0.075069 units=km
New Line.l3002033 phases=3 bus1=n1197.1.2.3 bus2=n908.1.2.3 linecode=lc46-3ph length=0.05582 units=km
New Line.l3002034 phases=3 bus1=n543.1.2.3 bus2=n2252.1.2.3 linecode=lc46-3ph length=0.043118 units=km
New Line.l3002035 phases=3 bus1=n1820.1.2.3 bus2=n2766.1.2.3 linecode=lc46-3ph length=0.065155 units=km
New Line.l3002036 phases=3 bus1=n1932.1.2.3 bus2=n1927.1.2.3 linecode=lc183-3ph length=0.058871 units=km
New Line.l3002037 phases=3 bus1=n1684.1.2.3 bus2=n248.1.2.3 linecode=lc168-3ph length=0.04376 units=km
New Line.l3002038 phases=3 bus1=n2284.1.2.3 bus2=n65.1.2.3 linecode=lc44-3ph length=0.19372 units=km
New Line.l3002039 phases=3 bus1=n3068.1.2.3 bus2=n3370.1.2.3 linecode=lc25-3ph length=0.305248 units=km
New Line.l3002040 phases=3 bus1=n282.1.2.3 bus2=n1684.1.2.3 linecode=lc168-3ph length=0.042624 units=km
New Line.l3002041 phases=3 bus1=n3370.1.2.3 bus2=n146.1.2.3 linecode=lc25-3ph length=0.007016 units=km
New Line.l3002042 phases=3 bus1=n2304.1.2.3 bus2=n2795.1.2.3 linecode=lc244-3ph length=0.001 units=km
New Line.l3002043 phases=1 bus1=n2131.1 bus2=n1633.1 linecode=lc244-1ph length=0.223886 units=km
New Line.l3002044 phases=3 bus1=n1848.1.2.3 bus2=n1932.1.2.3 linecode=lc183-3ph length=0.056914 units=km
New Line.l3002045 phases=3 bus1=n3475.1.2.3 bus2=n2304.1.2.3 linecode=lc244-3ph length=0.137002 units=km
New Line.l3002046 phases=3 bus1=n2766.1.2.3 bus2=n2775.1.2.3 linecode=lc46-3ph length=0.079284 units=km
New Line.l3002047 phases=3 bus1=n3218.1.2.3 bus2=n935.1.2.3 linecode=lc89-3ph length=0.092163 units=km
New Line.l3002048 phases=3 bus1=n2775.1.2.3 bus2=n895.1.2.3 linecode=lc46-3ph length=0.167842 units=km
New Line.l3002049 phases=3 bus1=n1697.1.2.3 bus2=n299.1.2.3 linecode=lc168-3ph length=0.0451 units=km
New Line.l3002050 phases=3 bus1=n3124.1.2.3 bus2=n2730.1.2.3 linecode=lc249-3ph length=0.071745 units=km
New Line.l3002051 phases=3 bus1=n1006.1.2.3 bus2=n1003.1.2.3 linecode=lc46-3ph length=0.001 units=km
New Line.l3002052 phases=1 bus1=n2592.1 bus2=n464.1 linecode=lc244-1ph length=0.152047 units=km
New Line.l3002053 phases=3 bus1=n3379.1.2.3 bus2=n3377.1.2.3 linecode=lc29-3ph length=0.554669 units=km
New Line.l3002054 phases=3 bus1=n2730.1.2.3 bus2=n3156.1.2.3 linecode=lc249-3ph length=0.07518 units=km
New Line.l3002055 phases=3 bus1=n2300.1.2.3 bus2=n2599.1.2.3 linecode=lc46-3ph length=0.235697 units=km
New Line.l3002056 phases=3 bus1=n164.1.2.3 bus2=n88.1.2.3 linecode=lc46-3ph length=0.091343 units=km
New Line.l3002057 phases=3 bus1=n2601.1.2.3 bus2=n2300.1.2.3 linecode=lc46-3ph length=0.120114 units=km
New Line.l3002058 phases=1 bus1=n1622.1 bus2=n2736.1 linecode=lc244-1ph length=0.001 units=km
New Line.l3002059 phases=3 bus1=n274.1.2.3 bus2=n41.1.2.3 linecode=lc2-3ph length=0.018716 units=km
New Line.l3002060 phases=1 bus1=n3451.1 bus2=n1622.1 linecode=lc244-1ph length=0.289805 units=km
New Line.l3002062 phases=3 bus1=n3220.1.2.3 bus2=n3218.1.2.3 linecode=lc89-3ph length=0.001001 units=km
New Line.l3002063 phases=3 bus1=n1718.1.2.3 bus2=n282.1.2.3 linecode=lc168-3ph length=0.044727 units=km
New Line.l3002064 phases=3 bus1=n299.1.2.3 bus2=n1718.1.2.3 linecode=lc168-3ph length=0.044413 units=km
New Line.l3002065 phases=3 bus1=n982.1.2.3 bus2=n3591.1.2.3 linecode=lc168-3ph length=0.052598 units=km
New Line.l3002066 phases=3 bus1=n758.1.2.3 bus2=n3584.1.2.3 linecode=lc186-3ph length=0.029375 units=km
New Line.l3002068 phases=3 bus1=n3369.1.2.3 bus2=n982.1.2.3 linecode=lc168-3ph length=0.035025 units=km
New Line.l3002069 phases=3 bus1=n237.1.2.3 bus2=n1901.1.2.3 linecode=lc25-3ph length=0.397854 units=km
New Line.l3002070 phases=1 bus1=n2162.1 bus2=n2215.1 linecode=lc244-1ph length=0.248306 units=km
New Line.l3002072 phases=3 bus1=n3745.1.2.3 bus2=n3643.1.2.3 linecode=lc183-3ph length=0.037404 units=km
New Line.l3002073 phases=3 bus1=n2274.1.2.3 bus2=n2800.1.2.3 linecode=lc176-3ph length=0.058913 units=km
New Line.l3002074 phases=1 bus1=n2215.1 bus2=n2199.1 linecode=lc244-1ph length=0.137824 units=km
New Line.l3002075 phases=3 bus1=n88.1.2.3 bus2=n1137.1.2.3 linecode=lc46-3ph length=0.058101 units=km
New Line.l3002076 phases=3 bus1=n1024.1.2.3 bus2=n2804.1.2.3 linecode=lc46-3ph length=0.203017 units=km
New Line.l3002077 phases=3 bus1=n535.1.2.3 bus2=n1964.1.2.3 linecode=lc183-3ph length=0.0437 units=km
New Line.l3002078 phases=1 bus1=n3505.1 bus2=n3005.1 linecode=lc244-1ph length=0.163785 units=km
New Line.l3002079 phases=3 bus1=n2804.1.2.3 bus2=n1006.1.2.3 linecode=lc46-3ph length=0.123331 units=km
New Line.l3002080 phases=1 bus1=n3005.1 bus2=n3203.1 linecode=lc244-1ph length=0.000998 units=km
New Line.l3002081 phases=1 bus1=n2162.1 bus2=n2059.1 linecode=lc244-1ph length=0.38833 units=km
New Line.l3002082 phases=3 bus1=n3314.1.2.3 bus2=n3773.1.2.3 linecode=lc183-3ph length=0.094785 units=km
New Line.l3002083 phases=3 bus1=n232.1.2.3 bus2=n1740.1.2.3 linecode=lc168-3ph length=0.059187 units=km
New Line.l3002085 phases=3 bus1=n552.1.2.3 bus2=n1051.1.2.3 linecode=lc183-3ph length=0.057297 units=km
New Line.l3002086 phases=3 bus1=n64.1.2.3 bus2=n1089.1.2.3 linecode=lc46-3ph length=0.238898 units=km
New Line.l3002087 phases=3 bus1=n1848.1.2.3 bus2=n545.1.2.3 linecode=lc183-3ph length=0.071028 units=km
New Line.l3002088 phases=3 bus1=n248.1.2.3 bus2=n349.1.2.3 linecode=lc168-3ph length=0.044141 units=km
New Line.l3002089 phases=3 bus1=n563.1.2.3 bus2=n791.1.2.3 linecode=lc141-3ph length=0.063077 units=km
New Line.l3002090 phases=3 bus1=n1051.1.2.3 bus2=n3090.1.2.3 linecode=lc183-3ph length=0.082634 units=km
New Line.l3002092 phases=3 bus1=n1922.1.2.3 bus2=n563.1.2.3 linecode=lc141-3ph length=0.006572 units=km
New Line.l3002093 phases=3 bus1=n257.1.2.3 bus2=n346.1.2.3 linecode=lc2-3ph length=0.047451 units=km
New Line.l3002094 phases=3 bus1=n174.1.2.3 bus2=n3799.1.2.3 linecode=lc183-3ph length=0.066848 units=km
New Line.l3002095 phases=3 bus1=n2998.1.2.3 bus2=n2858.1.2.3 linecode=lc176-3ph length=0.140447 units=km
New Line.l3002096 phases=3 bus1=n2858.1.2.3 bus2=n793.1.2.3 linecode=lc176-3ph length=0.095623 units=km
New Line.l3002097 phases=3 bus1=n556.1.2.3 bus2=n535.1.2.3 linecode=lc183-3ph length=0.080769 units=km
New Line.l3002099 phases=3 bus1=n3773.1.2.3 bus2=n3440.1.2.3 linecode=lc183-3ph length=0.022922 units=km
New Line.l3002100 phases=3 bus1=n2412.1.2.3 bus2=n1008.1.2.3 linecode=lc183-3ph length=0.078909 units=km
New Line.l3002101 phases=3 bus1=n369.1.2.3 bus2=n2597.1.2.3 linecode=lc186-3ph length=0.058582 units=km
New Line.l3002102 phases=3 bus1=n2337.1.2.3 bus2=n2921.1.2.3 linecode=lc26-3ph length=0.034178 units=km
New Line.l3002103 phases=3 bus1=n370.1.2.3 bus2=n369.1.2.3 linecode=lc186-3ph length=0.097087 units=km
New Line.l3002104 phases=3 bus1=n2597.1.2.3 bus2=n2348.1.2.3 linecode=lc186-3ph length=0.065875 units=km
New Line.l3002105 phases=1 bus1=n2292.1 bus2=n2254.1 linecode=lc244-1ph length=0.191288 units=km
New Line.l3002106 phases=3 bus1=n1005.1.2.3 bus2=n2422.1.2.3 linecode=lc183-3ph length=0.1153 units=km
New Line.l3002107 phases=3 bus1=n2934.1.2.3 bus2=n2420.1.2.3 linecode=lc26-3ph length=0.062994 units=km
New Line.l3002108 phases=3 bus1=n569.1.2.3 bus2=n556.1.2.3 linecode=lc183-3ph length=0.087429 units=km
New Line.l3002109 phases=3 bus1=n2422.1.2.3 bus2=n2412.1.2.3 linecode=lc183-3ph length=0.084584 units=km
New Line.l3002110 phases=3 bus1=n545.1.2.3 bus2=n569.1.2.3 linecode=lc183-3ph length=0.060224 units=km
New Line.l3002111 phases=3 bus1=n96.1.2.3 bus2=n1697.1.2.3 linecode=lc168-3ph length=0.045543 units=km
New Line.l3002112 phases=3 bus1=n3171.1.2.3 bus2=n963.1.2.3 linecode=lc25-3ph length=0.004409 units=km
New Line.l3002113 phases=1 bus1=n2292.1 bus2=n760.1 linecode=lc244-1ph length=0.322337 units=km
New Line.l3002114 phases=3 bus1=n150.1.2.3 bus2=n2371.1.2.3 linecode=lc89-3ph length=0.016954 units=km
New Line.l3002115 phases=3 bus1=n448.1.2.3 bus2=n483.1.2.3 linecode=lc168-3ph length=0.072585 units=km
New Line.l3002116 phases=3 bus1=n391.1.2.3 bus2=n421.1.2.3 linecode=lc186-3ph length=0.076967 units=km
New Line.l3002117 phases=3 bus1=n3311.1.2.3 bus2=n1073.1.2.3 linecode=lc89-3ph length=0.001001 units=km
New Line.l3002118 phases=3 bus1=n3462.1.2.3 bus2=n2341.1.2.3 linecode=lc89-3ph length=0.083727 units=km
New Line.l3002119 phases=3 bus1=n79.1.2.3 bus2=n130.1.2.3 linecode=lc168-3ph length=0.052251 units=km
New Line.l3002120 phases=3 bus1=n2921.1.2.3 bus2=n2948.1.2.3 linecode=lc26-3ph length=0.045204 units=km
New Line.l3002121 phases=3 bus1=n483.1.2.3 bus2=n515.1.2.3 linecode=lc168-3ph length=0.071873 units=km
New Line.l3002122 phases=3 bus1=n3824.1.2.3 bus2=n2877.1.2.3 linecode=lc183-3ph length=0.075655 units=km
New Line.l3002124 phases=1 bus1=n775.1 bus2=n2351.1 linecode=lc244-1ph length=0.494166 units=km
New Line.l3002125 phases=3 bus1=n2349.1.2.3 bus2=n3391.1.2.3 linecode=lc183-3ph length=0.051096 units=km
New Line.l3002126 phases=3 bus1=n1128.1.2.3 bus2=n2853.1.2.3 linecode=lc46-3ph length=0.174495 units=km
New Line.l3002128 phases=3 bus1=n2963.1.2.3 bus2=n2934.1.2.3 linecode=lc26-3ph length=0.125763 units=km
New Line.l3002129 phases=3 bus1=n2853.1.2.3 bus2=n1159.1.2.3 linecode=lc46-3ph length=0.32947 units=km
New Line.l3002130 phases=3 bus1=n793.1.2.3 bus2=n2901.1.2.3 linecode=lc176-3ph length=0.13506 units=km
New Line.l3002131 phases=3 bus1=n2237.1.2.3 bus2=n2138.1.2.3 linecode=lc86-3ph length=0.30974 units=km
New Line.l3002132 phases=3 bus1=n2948.1.2.3 bus2=n2963.1.2.3 linecode=lc26-3ph length=0.065596 units=km
New Line.l3002134 phases=3 bus1=n1159.1.2.3 bus2=n1195.1.2.3 linecode=lc46-3ph length=0.001002 units=km
New Line.l3002135 phases=3 bus1=n2877.1.2.3 bus2=n2890.1.2.3 linecode=lc183-3ph length=0.090313 units=km
New Line.l3002136 phases=3 bus1=n3134.1.2.3 bus2=n2763.1.2.3 linecode=lc176-3ph length=0.0953 units=km
New Line.l3002137 phases=3 bus1=n395.1.2.3 bus2=n370.1.2.3 linecode=lc186-3ph length=0.091316 units=km
New Line.l3002138 phases=3 bus1=n2919.1.2.3 bus2=n2281.1.2.3 linecode=lc176-3ph length=0.02955 units=km
New Line.l3002139 phases=3 bus1=n539.1.2.3 bus2=n541.1.2.3 linecode=lc170-3ph length=0.038246 units=km
New Line.l3002140 phases=3 bus1=n2175.1.2.3 bus2=n2126.1.2.3 linecode=lc44-3ph length=0.001001 units=km
New Line.l3002141 phases=3 bus1=n3073.1.2.3 bus2=n3381.1.2.3 linecode=lc141-3ph length=0.085076 units=km
New Line.l3002142 phases=3 bus1=n3506.1.2.3 bus2=n3134.1.2.3 linecode=lc176-3ph length=0.084 units=km
New Line.l3002143 phases=3 bus1=n493.1.2.3 bus2=n1026.1.2.3 linecode=lc168-3ph length=0.043077 units=km
New Line.l3002144 phases=3 bus1=n887.1.2.3 bus2=n3073.1.2.3 linecode=lc141-3ph length=0.095385 units=km
New Line.l3002145 phases=3 bus1=n3405.1.2.3 bus2=n61.1.2.3 linecode=lc183-3ph length=0.063684 units=km
New Line.l3002146 phases=3 bus1=n2224.1.2.3 bus2=n2250.1.2.3 linecode=lc86-3ph length=0.349293 units=km
New Line.l3002147 phases=3 bus1=n1026.1.2.3 bus2=n450.1.2.3 linecode=lc168-3ph length=0.042715 units=km
New Line.l3002148 phases=3 bus1=n1108.1.2.3 bus2=n3161.1.2.3 linecode=lc183-3ph length=0.047867 units=km
New Line.l3002149 phases=3 bus1=n1159.1.2.3 bus2=n1060.1.2.3 linecode=lc46-3ph length=0.228583 units=km
New Line.l3002150 phases=3 bus1=n3163.1.2.3 bus2=n1108.1.2.3 linecode=lc183-3ph length=0.028625 units=km
New Line.l3002151 phases=3 bus1=n2908.1.2.3 bus2=n3436.1.2.3 linecode=lc176-3ph length=0.084833 units=km
New Line.l3002152 phases=3 bus1=n2371.1.2.3 bus2=n473.1.2.3 linecode=lc89-3ph length=0.062637 units=km
New Line.l3002153 phases=3 bus1=n3769.1.2.3 bus2=n32.1.2.3 linecode=lc46-3ph length=0.133999 units=km
New Line.l3002154 phases=1 bus1=n200.1 bus2=n428.1 linecode=lc244-1ph length=0.009 units=km
New Line.l3002155 phases=1 bus1=n1498.1 bus2=n15.1 linecode=lc244-1ph length=0.046032000000000003 units=km
New Line.l3002156 phases=1 bus1=n3842.1 bus2=n3840.1 linecode=lc244-1ph length=0.001003 units=km
New Line.l3002157 phases=1 bus1=n1316.1 bus2=n620.1 linecode=lc244-1ph length=0.223848 units=km
New Line.l3002158 phases=1 bus1=n3852.1 bus2=n1498.1 linecode=lc244-1ph length=0.001701 units=km
New Line.l3002159 phases=3 bus1=n3680.1.2.3 bus2=n2927.1.2.3 linecode=lc176-3ph length=0.044494 units=km
New Line.l3002160 phases=1 bus1=n416.1 bus2=n436.1 linecode=lc244-1ph length=0.000999 units=km
New Line.l3002161 phases=3 bus1=n56.1.2.3 bus2=n59.1.2.3 linecode=lc46-3ph length=0.164067 units=km
New Line.l3002162 phases=1 bus1=n620.1 bus2=n3265.1 linecode=lc244-1ph length=0.138624 units=km
New Line.l3002163 phases=3 bus1=n3154.1.2.3 bus2=n3030.1.2.3 linecode=lc89-3ph length=0.003004 units=km
New Line.l3002164 phases=3 bus1=n2458.1.2.3 bus2=n2643.1.2.3 linecode=lc183-3ph length=0.052942 units=km
New Line.l3002165 phases=1 bus1=n1233.1 bus2=n1381.1 linecode=lc244-1ph length=0.213835 units=km
New Line.l3002166 phases=1 bus1=n1498.1 bus2=n348.1 linecode=lc244-1ph length=0.318564 units=km
New Line.l3002167 phases=3 bus1=n2263.1.2.3 bus2=n2237.1.2.3 linecode=lc86-3ph length=0.361377 units=km
New Line.l3002168 phases=3 bus1=n2643.1.2.3 bus2=n2433.1.2.3 linecode=lc183-3ph length=0.052916 units=km
New Line.l3002169 phases=3 bus1=n2938.1.2.3 bus2=n2919.1.2.3 linecode=lc176-3ph length=0.074081 units=km
New Line.l3002170 phases=3 bus1=n2810.1.2.3 bus2=n411.1.2.3 linecode=lc2-3ph length=0.006501 units=km
New Line.l3002171 phases=3 bus1=n253.1.2.3 bus2=n462.1.2.3 linecode=lc126-3ph length=0.001002 units=km
New Line.l3002172 phases=3 bus1=n3391.1.2.3 bus2=n3431.1.2.3 linecode=lc183-3ph length=0.094778 units=km
New Line.l3002173 phases=3 bus1=n2927.1.2.3 bus2=n2938.1.2.3 linecode=lc176-3ph length=0.03627 units=km
New Line.l3002174 phases=3 bus1=n411.1.2.3 bus2=n2822.1.2.3 linecode=lc2-3ph length=0.023765 units=km
New Line.l3002175 phases=3 bus1=n3431.1.2.3 bus2=n3417.1.2.3 linecode=lc183-3ph length=0.010407 units=km
New Line.l3002176 phases=3 bus1=n2250.1.2.3 bus2=n2278.1.2.3 linecode=lc86-3ph length=0.358802 units=km
New Line.l3002177 phases=3 bus1=n515.1.2.3 bus2=n1050.1.2.3 linecode=lc168-3ph length=0.055691 units=km
New Line.l3002178 phases=3 bus1=n1908.1.2.3 bus2=n1803.1.2.3 linecode=lc168-3ph length=0.147063 units=km
New Line.l3002179 phases=3 bus1=n1050.1.2.3 bus2=n493.1.2.3 linecode=lc168-3ph length=0.049432 units=km
New Line.l3002180 phases=3 bus1=n1803.1.2.3 bus2=n2377.1.2.3 linecode=lc168-3ph length=0.125315 units=km
New Line.l3002181 phases=3 bus1=n1016.1.2.3 bus2=n532.1.2.3 linecode=lc46-3ph length=0.001 units=km
New Line.l3002182 phases=3 bus1=n2931.1.2.3 bus2=n887.1.2.3 linecode=lc176-3ph length=0.066129 units=km
New Line.l3002183 phases=3 bus1=n2732.1.2.3 bus2=n2873.1.2.3 linecode=lc26-3ph length=0.463419 units=km
New Line.l3002184 phases=3 bus1=n113.1.2.3 bus2=n1004.1.2.3 linecode=lc183-3ph length=0.053023 units=km
New Line.l3002185 phases=3 bus1=n473.1.2.3 bus2=n1830.1.2.3 linecode=lc89-3ph length=0.082126 units=km
New Line.l3002187 phases=3 bus1=n1830.1.2.3 bus2=n1048.1.2.3 linecode=lc89-3ph length=0.062028 units=km
New Line.l3002188 phases=3 bus1=n2278.1.2.3 bus2=n2293.1.2.3 linecode=lc86-3ph length=0.366298 units=km
New Line.l3002189 phases=3 bus1=n2293.1.2.3 bus2=n2263.1.2.3 linecode=lc86-3ph length=0.286799 units=km
New Line.l3002190 phases=3 bus1=n1232.1.2.3 bus2=n2097.1.2.3 linecode=lc89-3ph length=0.048521 units=km
New Line.l3002191 phases=3 bus1=n2553.1.2.3 bus2=n1099.1.2.3 linecode=lc2-3ph length=0.006886 units=km
New Line.l3002192 phases=3 bus1=n3656.1.2.3 bus2=n3615.1.2.3 linecode=lc46-3ph length=0.15026 units=km
New Line.l3002193 phases=3 bus1=n2942.1.2.3 bus2=n2931.1.2.3 linecode=lc176-3ph length=0.155547 units=km
New Line.l3002194 phases=1 bus1=n233.1 bus2=n1483.1 linecode=lc244-1ph length=0.043684 units=km
New Line.l3002195 phases=1 bus1=n1612.1 bus2=n1581.1 linecode=lc244-1ph length=0.410475 units=km
New Line.l3002196 phases=3 bus1=n66.1.2.3 bus2=n1067.1.2.3 linecode=lc89-3ph length=0.057501 units=km
New Line.l3002197 phases=3 bus1=n113.1.2.3 bus2=n114.1.2.3 linecode=lc183-3ph length=0.044476 units=km
New Line.l3002198 phases=3 bus1=n934.1.2.3 bus2=n933.1.2.3 linecode=lc44-3ph length=0.001055 units=km
New Line.l3002199 phases=3 bus1=n1207.1.2.3 bus2=n66.1.2.3 linecode=lc89-3ph length=0.088852 units=km
New Line.l3002200 phases=3 bus1=n3680.1.2.3 bus2=n2966.1.2.3 linecode=lc176-3ph length=0.043204 units=km
New Line.l3002201 phases=3 bus1=n2673.1.2.3 bus2=n2458.1.2.3 linecode=lc183-3ph length=0.067457 units=km
New Line.l3002202 phases=3 bus1=n1494.1.2.3 bus2=n542.1.2.3 linecode=lc44-3ph length=0.001 units=km
New Line.l3002203 phases=3 bus1=n785.1.2.3 bus2=n467.1.2.3 linecode=lc244-3ph length=0.009 units=km
New Line.l3002204 phases=1 bus1=n3842.1 bus2=n154.1 linecode=lc244-1ph length=0.062643 units=km
New Line.l3002205 phases=3 bus1=n1891.1.2.3 bus2=n2562.1.2.3 linecode=lc2-3ph length=0.04627 units=km
New Line.l3002206 phases=3 bus1=n3616.1.2.3 bus2=n3670.1.2.3 linecode=lc46-3ph length=0.029442 units=km
New Line.l3002207 phases=1 bus1=n154.1 bus2=n120.1 linecode=lc244-1ph length=0.131185 units=km
New Line.l3002208 phases=3 bus1=n603.1.2.3 bus2=n2264.1.2.3 linecode=lc46-3ph length=0.06298 units=km
New Line.l3002209 phases=3 bus1=n3107.1.2.3 bus2=n2370.1.2.3 linecode=lc46-3ph length=0.288731 units=km
New Line.l3002210 phases=3 bus1=n1964.1.2.3 bus2=n1232.1.2.3 linecode=lc183-3ph length=0.0552 units=km
New Line.l3002212 phases=3 bus1=n2800.1.2.3 bus2=n3097.1.2.3 linecode=lc176-3ph length=0.07 units=km
New Line.l3002213 phases=3 bus1=n1008.1.2.3 bus2=n2686.1.2.3 linecode=lc183-3ph length=0.08906 units=km
New Line.l3002214 phases=3 bus1=n1964.1.2.3 bus2=n2148.1.2.3 linecode=lc183-3ph length=0.113219 units=km
New Line.l3002215 phases=3 bus1=n2686.1.2.3 bus2=n2673.1.2.3 linecode=lc183-3ph length=0.078859 units=km
New Line.l3002216 phases=3 bus1=n2822.1.2.3 bus2=n451.1.2.3 linecode=lc2-3ph length=0.012792 units=km
New Line.l3002217 phases=3 bus1=n3643.1.2.3 bus2=n3769.1.2.3 linecode=lc183-3ph length=0.043799 units=km
New Line.l3002219 phases=1 bus1=n3601.1 bus2=n1290.1 linecode=lc244-1ph length=0.001501 units=km
New Line.l3002220 phases=3 bus1=n162.1.2.3 bus2=n2550.1.2.3 linecode=lc183-3ph length=0.078076 units=km
New Line.l3002221 phases=3 bus1=n3670.1.2.3 bus2=n3678.1.2.3 linecode=lc46-3ph length=0.150773 units=km
New Line.l3002222 phases=1 bus1=n117.1 bus2=n170.1 linecode=lc244-1ph length=0.081224 units=km
New Line.l3002223 phases=3 bus1=n2398.1.2.3 bus2=n1579.1.2.3 linecode=lc46-3ph length=0.077171 units=km
New Line.l3002224 phases=1 bus1=n1292.1 bus2=n3601.1 linecode=lc244-1ph length=0.029226 units=km
New Line.l3002225 phases=3 bus1=n2570.1.2.3 bus2=n2553.1.2.3 linecode=lc2-3ph length=0.044018 units=km
New Line.l3002227 phases=3 bus1=n163.1.2.3 bus2=n2519.1.2.3 linecode=lc168-3ph length=0.105829 units=km
New Line.l3002228 phases=3 bus1=n2560.1.2.3 bus2=n204.1.2.3 linecode=lc183-3ph length=0.113235 units=km
New Line.l3002229 phases=3 bus1=n1502.1.2.3 bus2=n1543.1.2.3 linecode=lc46-3ph length=0.077872 units=km
New Line.l3002230 phases=3 bus1=n2421.1.2.3 bus2=n2621.1.2.3 linecode=lc25-3ph length=0.020296 units=km
New Line.l3002231 phases=3 bus1=n1321.1.2.3 bus2=n1326.1.2.3 linecode=lc46-3ph length=0.0718 units=km
New Line.l3002232 phases=3 bus1=n2562.1.2.3 bus2=n2581.1.2.3 linecode=lc2-3ph length=0.056318 units=km
New Line.l3002233 phases=3 bus1=n2581.1.2.3 bus2=n2570.1.2.3 linecode=lc2-3ph length=0.059365 units=km
New Line.l3002234 phases=3 bus1=n3463.1.2.3 bus2=n3588.1.2.3 linecode=lc46-3ph length=0.246912 units=km
New Line.l3002235 phases=3 bus1=n1073.1.2.3 bus2=n2482.1.2.3 linecode=lc89-3ph length=0.032791 units=km
New Line.l3002236 phases=3 bus1=n1321.1.2.3 bus2=n1456.1.2.3 linecode=lc46-3ph length=0.000999 units=km
New Line.l3002237 phases=3 bus1=n3739.1.2.3 bus2=n2844.1.2.3 linecode=lc25-3ph length=0.47203 units=km
New Line.l3002238 phases=3 bus1=n2696.1.2.3 bus2=n1307.1.2.3 linecode=lc46-3ph length=0.143185 units=km
New Line.l3002239 phases=3 bus1=n2792.1.2.3 bus2=n3108.1.2.3 linecode=lc2-3ph length=0.043864 units=km
New Line.l3002240 phases=3 bus1=n3108.1.2.3 bus2=n2762.1.2.3 linecode=lc2-3ph length=0.010782 units=km
New Line.l3002241 phases=3 bus1=n2568.1.2.3 bus2=n2560.1.2.3 linecode=lc183-3ph length=0.111291 units=km
New Line.l3002242 phases=3 bus1=n3373.1.2.3 bus2=n489.1.2.3 linecode=lc244-3ph length=0.050861 units=km
New Line.l3002243 phases=3 bus1=n570.1.2.3 bus2=n1875.1.2.3 linecode=lc170-3ph length=0.069567 units=km
New Line.l3002244 phases=3 bus1=n2550.1.2.3 bus2=n2568.1.2.3 linecode=lc183-3ph length=0.10354 units=km
New Line.l3002245 phases=3 bus1=n1060.1.2.3 bus2=n1061.1.2.3 linecode=lc46-3ph length=0.000975 units=km
New Line.l3002246 phases=3 bus1=n3799.1.2.3 bus2=n2974.1.2.3 linecode=lc183-3ph length=0.077932 units=km
New Line.l3002247 phases=1 bus1=n3601.1 bus2=n505.1 linecode=lc244-1ph length=0.008999 units=km
New Line.l3002248 phases=3 bus1=n1307.1.2.3 bus2=n1317.1.2.3 linecode=lc46-3ph length=0.211854 units=km
New Line.l3002249 phases=3 bus1=n2974.1.2.3 bus2=n184.1.2.3 linecode=lc183-3ph length=0.057001 units=km
New Line.l3002250 phases=3 bus1=n3739.1.2.3 bus2=n2421.1.2.3 linecode=lc25-3ph length=0.26284 units=km
New Line.l3002251 phases=3 bus1=n1317.1.2.3 bus2=n2004.1.2.3 linecode=lc46-3ph length=0.206031 units=km
New Line.l3002252 phases=3 bus1=n1875.1.2.3 bus2=n1885.1.2.3 linecode=lc170-3ph length=0.065153 units=km
New Line.l3002253 phases=3 bus1=n315.1.2.3 bus2=n288.1.2.3 linecode=lc183-3ph length=0.082428 units=km
New Line.l3002255 phases=3 bus1=n1885.1.2.3 bus2=n1868.1.2.3 linecode=lc170-3ph length=0.079124 units=km
New Line.l3002256 phases=1 bus1=n3324.1 bus2=n2569.1 linecode=lc244-1ph length=0.059533 units=km
New Line.l3002258 phases=3 bus1=n1964.1.2.3 bus2=n684.1.2.3 linecode=lc183-3ph length=0.039194 units=km
New Line.l3002259 phases=3 bus1=n2997.1.2.3 bus2=n2115.1.2.3 linecode=lc44-3ph length=0.392774 units=km
New Line.l3002260 phases=3 bus1=n1346.1.2.3 bus2=n1323.1.2.3 linecode=lc25-3ph length=0.07125 units=km
New Line.l3002261 phases=3 bus1=n2645.1.2.3 bus2=n2725.1.2.3 linecode=lc183-3ph length=0.065312 units=km
New Line.l3002262 phases=3 bus1=n204.1.2.3 bus2=n113.1.2.3 linecode=lc183-3ph length=0.083514 units=km
New Line.l3002263 phases=3 bus1=n1004.1.2.3 bus2=n2997.1.2.3 linecode=lc44-3ph length=0.353766 units=km
New Line.l3002264 phases=3 bus1=n2725.1.2.3 bus2=n315.1.2.3 linecode=lc183-3ph length=0.126101 units=km
New Line.l3002265 phases=3 bus1=n3367.1.2.3 bus2=n226.1.2.3 linecode=lc46-3ph length=0.220202 units=km
New Line.l3002266 phases=3 bus1=n1799.1.2.3 bus2=n2862.1.2.3 linecode=lc46-3ph length=0.0511 units=km
New Line.l3002267 phases=3 bus1=n1344.1.2.3 bus2=n1346.1.2.3 linecode=lc25-3ph length=0.071057 units=km
New Line.l3002268 phases=1 bus1=n2569.1 bus2=n2590.1 linecode=lc244-1ph length=0.058635 units=km
New Line.l3002269 phases=3 bus1=n3658.1.2.3 bus2=n193.1.2.3 linecode=lc183-3ph length=0.024157 units=km
New Line.l3002270 phases=3 bus1=n684.1.2.3 bus2=n692.1.2.3 linecode=lc183-3ph length=0.057575 units=km
New Line.l3002271 phases=1 bus1=n2590.1 bus2=n2463.1 linecode=lc244-1ph length=0.072873 units=km
New Line.l3002272 phases=3 bus1=n736.1.2.3 bus2=n1024.1.2.3 linecode=lc46-3ph length=0.117252 units=km
New Line.l3002273 phases=1 bus1=n3375.1 bus2=n3451.1 linecode=lc244-1ph length=0.190859 units=km
New Line.l3002274 phases=3 bus1=n3709.1.2.3 bus2=n2972.1.2.3 linecode=lc46-3ph length=0.180811 units=km
New Line.l3002276 phases=3 bus1=n2972.1.2.3 bus2=n1403.1.2.3 linecode=lc46-3ph length=0.420061 units=km
New Line.l3002277 phases=3 bus1=n451.1.2.3 bus2=n508.1.2.3 linecode=lc2-3ph length=0.036376 units=km
New Line.l3002278 phases=1 bus1=n1761.1 bus2=n439.1 linecode=lc244-1ph length=0.229978 units=km
New Line.l3002280 phases=3 bus1=n702.1.2.3 bus2=n3695.1.2.3 linecode=lc183-3ph length=0.142476 units=km
New Line.l3002281 phases=3 bus1=n996.1.2.3 bus2=n747.1.2.3 linecode=lc46-3ph length=0.180466 units=km
New Line.l3002282 phases=3 bus1=n3436.1.2.3 bus2=n831.1.2.3 linecode=lc176-3ph length=0.076775 units=km
New Line.l3002283 phases=3 bus1=n61.1.2.3 bus2=n3516.1.2.3 linecode=lc183-3ph length=0.058254 units=km
New Line.l3002284 phases=1 bus1=n2257.1 bus2=n2531.1 linecode=lc244-1ph length=0.389733 units=km
New Line.l3002285 phases=1 bus1=n1970.1 bus2=n3579.1 linecode=lc46-1ph length=0.001001 units=km
New Line.l3002286 phases=3 bus1=n640.1.2.3 bus2=n1920.1.2.3 linecode=lc170-3ph length=0.045609 units=km
New Line.l3002287 phases=3 bus1=n2847.1.2.3 bus2=n2167.1.2.3 linecode=lc46-3ph length=0.537431 units=km
New Line.l3002288 phases=1 bus1=n3579.1 bus2=n2239.1 linecode=lc46-1ph length=0.469586 units=km
New Line.l3002289 phases=3 bus1=n1920.1.2.3 bus2=n641.1.2.3 linecode=lc170-3ph length=0.044964 units=km
New Line.l3002291 phases=3 bus1=n1456.1.2.3 bus2=n1462.1.2.3 linecode=lc46-3ph length=0.035378 units=km
New Line.l3002292 phases=3 bus1=n3502.1.2.3 bus2=n988.1.2.3 linecode=lc46-3ph length=0.110793 units=km
New Line.l3002293 phases=3 bus1=n2626.1.2.3 bus2=n2474.1.2.3 linecode=lc46-3ph length=0.079044 units=km
New Line.l3002294 phases=3 bus1=n3023.1.2.3 bus2=n3442.1.2.3 linecode=lc46-3ph length=0.076752 units=km
New Line.l3002295 phases=3 bus1=n1491.1.2.3 bus2=n3502.1.2.3 linecode=lc46-3ph length=0.100031 units=km
New Line.l3002296 phases=3 bus1=n3528.1.2.3 bus2=n3658.1.2.3 linecode=lc183-3ph length=0.091223 units=km
New Line.l3002297 phases=3 bus1=n692.1.2.3 bus2=n710.1.2.3 linecode=lc183-3ph length=0.046527 units=km
New Line.l3002298 phases=3 bus1=n3799.1.2.3 bus2=n3023.1.2.3 linecode=lc46-3ph length=0.112171 units=km
New Line.l3002299 phases=1 bus1=n1290.1 bus2=n514.1 linecode=lc244-1ph length=0.018297 units=km
New Line.l3002300 phases=3 bus1=n1636.1.2.3 bus2=n3170.1.2.3 linecode=lc183-3ph length=0.036865 units=km
New Line.l3002301 phases=1 bus1=n1460.1 bus2=n775.1 linecode=lc244-1ph length=0.000974 units=km
New Line.l3002302 phases=3 bus1=n761.1.2.3 bus2=n736.1.2.3 linecode=lc46-3ph length=0.137438 units=km
New Line.l3002303 phases=3 bus1=n2796.1.2.3 bus2=n3475.1.2.3 linecode=lc244-3ph length=0.156755 units=km
New Line.l3002304 phases=3 bus1=n1532.1.2.3 bus2=n3509.1.2.3 linecode=lc46-3ph length=0.262864 units=km
New Line.l3002305 phases=3 bus1=n2817.1.2.3 bus2=n3158.1.2.3 linecode=lc2-3ph length=0.040246 units=km
New Line.l3002306 phases=3 bus1=n3158.1.2.3 bus2=n2792.1.2.3 linecode=lc2-3ph length=0.01153 units=km
New Line.l3002307 phases=3 bus1=n723.1.2.3 bus2=n702.1.2.3 linecode=lc183-3ph length=0.065725 units=km
New Line.l3002308 phases=1 bus1=n514.1 bus2=n1149.1 linecode=lc244-1ph length=0.186664 units=km
New Line.l3002309 phases=3 bus1=n3170.1.2.3 bus2=n3363.1.2.3 linecode=lc183-3ph length=0.034801 units=km
New Line.l3002310 phases=3 bus1=n747.1.2.3 bus2=n777.1.2.3 linecode=lc46-3ph length=0.121269 units=km
New Line.l3002311 phases=3 bus1=n710.1.2.3 bus2=n723.1.2.3 linecode=lc183-3ph length=0.060526 units=km
New Line.l3002312 phases=3 bus1=n2890.1.2.3 bus2=n3823.1.2.3 linecode=lc183-3ph length=0.086694 units=km
New Line.l3002313 phases=3 bus1=n524.1.2.3 bus2=n478.1.2.3 linecode=lc44-3ph length=0.227505 units=km
New Line.l3002314 phases=3 bus1=n777.1.2.3 bus2=n761.1.2.3 linecode=lc46-3ph length=0.10914 units=km
New Line.l3002315 phases=3 bus1=n1084.1.2.3 bus2=n3191.1.2.3 linecode=lc44-3ph length=0.223887 units=km
New Line.l3002316 phases=3 bus1=n368.1.2.3 bus2=n2767.1.2.3 linecode=lc141-3ph length=0.162642 units=km
New Line.l3002317 phases=3 bus1=n1549.1.2.3 bus2=n1532.1.2.3 linecode=lc46-3ph length=0.273994 units=km
New Line.l3002318 phases=3 bus1=n2426.1.2.3 bus2=n1019.1.2.3 linecode=lc2-3ph length=0.032433 units=km
New Line.l3002319 phases=3 bus1=n1084.1.2.3 bus2=n1111.1.2.3 linecode=lc44-3ph length=0.000998 units=km
New Line.l3002320 phases=3 bus1=n2767.1.2.3 bus2=n2545.1.2.3 linecode=lc141-3ph length=0.103391 units=km
New Line.l3002321 phases=3 bus1=n3632.1.2.3 bus2=n1636.1.2.3 linecode=lc183-3ph length=0.05231 units=km
New Line.l3002322 phases=3 bus1=n3789.1.2.3 bus2=n770.1.2.3 linecode=lc168-3ph length=0.057908 units=km
New Line.l3002324 phases=3 bus1=n1943.1.2.3 bus2=n695.1.2.3 linecode=lc170-3ph length=0.067153 units=km
New Line.l3002325 phases=3 bus1=n3538.1.2.3 bus2=n3545.1.2.3 linecode=lc183-3ph length=0.054233 units=km
New Line.l3002326 phases=3 bus1=n534.1.2.3 bus2=n524.1.2.3 linecode=lc44-3ph length=0.324591 units=km
New Line.l3002327 phases=3 bus1=n293.1.2.3 bus2=n3036.1.2.3 linecode=lc183-3ph length=0.094289 units=km
New Line.l3002328 phases=1 bus1=n514.1 bus2=n564.1 linecode=lc244-1ph length=0.05091 units=km
New Line.l3002329 phases=1 bus1=n2254.1 bus2=n2131.1 linecode=lc244-1ph length=0.319189 units=km
New Line.l3002330 phases=3 bus1=n1328.1.2.3 bus2=n2777.1.2.3 linecode=lc141-3ph length=0.168083 units=km
New Line.l3002332 phases=3 bus1=n3109.1.2.3 bus2=n1000.1.2.3 linecode=lc126-3ph length=0.243879 units=km
New Line.l3002333 phases=3 bus1=n3036.1.2.3 bus2=n296.1.2.3 linecode=lc183-3ph length=0.079793 units=km
New Line.l3002334 phases=3 bus1=n2244.1.2.3 bus2=n481.1.2.3 linecode=lc44-3ph length=0.040373 units=km
New Line.l3002335 phases=3 bus1=n2777.1.2.3 bus2=n368.1.2.3 linecode=lc141-3ph length=0.092677 units=km
New Line.l3002336 phases=3 bus1=n2875.1.2.3 bus2=n1341.1.2.3 linecode=lc46-3ph length=0.107666 units=km
New Line.l3002337 phases=1 bus1=n416.1 bus2=n414.1 linecode=lc244-1ph length=0.000999 units=km
New Line.l3002338 phases=3 bus1=n2945.1.2.3 bus2=n381.1.2.3 linecode=lc46-3ph length=0.323623 units=km
New Line.l3002340 phases=3 bus1=n33.1.2.3 bus2=n2155.1.2.3 linecode=lc46-3ph length=0.045349 units=km
New Line.l3002341 phases=3 bus1=n3695.1.2.3 bus2=n746.1.2.3 linecode=lc183-3ph length=0.097331 units=km
New Line.l3002342 phases=3 bus1=n746.1.2.3 bus2=n2269.1.2.3 linecode=lc183-3ph length=0.099068 units=km
New Line.l3002343 phases=3 bus1=n3777.1.2.3 bus2=n3800.1.2.3 linecode=lc168-3ph length=0.044361 units=km
New Line.l3002344 phases=1 bus1=n1555.1 bus2=n1935.1 linecode=lc46-1ph length=0.136406 units=km
New Line.l3002345 phases=1 bus1=n3497.1 bus2=n3505.1 linecode=lc244-1ph length=0.094204 units=km
New Line.l3002346 phases=3 bus1=n827.1.2.3 bus2=n530.1.2.3 linecode=lc183-3ph length=0.047537 units=km
New Line.l3002347 phases=3 bus1=n2007.1.2.3 bus2=n3602.1.2.3 linecode=lc46-3ph length=0.044003 units=km
New Line.l3002348 phases=3 bus1=n1312.1.2.3 bus2=n843.1.2.3 linecode=lc183-3ph length=0.075712 units=km
New Line.l3002349 phases=3 bus1=n2491.1.2.3 bus2=n800.1.2.3 linecode=lc126-3ph length=0.129619 units=km
New Line.l3002350 phases=3 bus1=n1354.1.2.3 bus2=n85.1.2.3 linecode=lc46-3ph length=0.14891 units=km
New Line.l3002352 phases=3 bus1=n3604.1.2.3 bus2=n2007.1.2.3 linecode=lc46-3ph length=0.061514 units=km
New Line.l3002353 phases=3 bus1=n800.1.2.3 bus2=n792.1.2.3 linecode=lc126-3ph length=0.138746 units=km
New Line.l3002354 phases=3 bus1=n1341.1.2.3 bus2=n1354.1.2.3 linecode=lc46-3ph length=0.135535 units=km
New Line.l3002355 phases=3 bus1=n1079.1.2.3 bus2=n1078.1.2.3 linecode=lc89-3ph length=0.084837 units=km
New Line.l3002356 phases=3 bus1=n543.1.2.3 bus2=n2026.1.2.3 linecode=lc46-3ph length=0.040321 units=km
New Line.l3002357 phases=3 bus1=n1918.1.2.3 bus2=n2266.1.2.3 linecode=lc46-3ph length=0.246451 units=km
New Line.l3002358 phases=3 bus1=n3454.1.2.3 bus2=n3371.1.2.3 linecode=lc168-3ph length=0.055834 units=km
New Line.l3002359 phases=3 bus1=n3561.1.2.3 bus2=n3555.1.2.3 linecode=lc183-3ph length=0.017672 units=km
New Line.l3002360 phases=1 bus1=n823.1 bus2=n866.1 linecode=lc244-1ph length=0.411588 units=km
New Line.l3002362 phases=3 bus1=n840.1.2.3 bus2=n1327.1.2.3 linecode=lc183-3ph length=0.095582 units=km
New Line.l3002363 phases=3 bus1=n3800.1.2.3 bus2=n3809.1.2.3 linecode=lc168-3ph length=0.03664 units=km
New Line.l3002364 phases=3 bus1=n919.1.2.3 bus2=n903.1.2.3 linecode=lc46-3ph length=0.150617 units=km
New Line.l3002365 phases=3 bus1=n3417.1.2.3 bus2=n3405.1.2.3 linecode=lc183-3ph length=0.057651 units=km
New Line.l3002366 phases=3 bus1=n659.1.2.3 bus2=n133.1.2.3 linecode=lc168-3ph length=0.04665 units=km
New Line.l3002367 phases=3 bus1=n3819.1.2.3 bus2=n3789.1.2.3 linecode=lc168-3ph length=0.065186 units=km
New Line.l3002368 phases=3 bus1=n2606.1.2.3 bus2=n2139.1.2.3 linecode=lc89-3ph length=0.089111 units=km
New Line.l3002369 phases=3 bus1=n78.1.2.3 bus2=n1563.1.2.3 linecode=lc225-3ph length=0.136577 units=km
New Line.l3002370 phases=3 bus1=n302.1.2.3 bus2=n2494.1.2.3 linecode=lc164-3ph length=0.097228 units=km
New Line.l3002371 phases=3 bus1=n1327.1.2.3 bus2=n1623.1.2.3 linecode=lc183-3ph length=0.119752 units=km
New Line.l3002372 phases=3 bus1=n1370.1.2.3 bus2=n2057.1.2.3 linecode=lc2-3ph length=0.019435 units=km
New Line.l3002373 phases=3 bus1=n2510.1.2.3 bus2=n2312.1.2.3 linecode=lc183-3ph length=0.061034 units=km
New Line.l3002374 phases=3 bus1=n1623.1.2.3 bus2=n1312.1.2.3 linecode=lc183-3ph length=0.15741 units=km
New Line.l3002375 phases=3 bus1=n3440.1.2.3 bus2=n20.1.2.3 linecode=lc183-3ph length=0.032065 units=km
New Line.l3002376 phases=3 bus1=n432.1.2.3 bus2=n2604.1.2.3 linecode=lc46-3ph length=0.151866 units=km
New Line.l3002377 phases=3 bus1=n2646.1.2.3 bus2=n443.1.2.3 linecode=lc46-3ph length=0.209162 units=km
New Line.l3002378 phases=3 bus1=n443.1.2.3 bus2=n432.1.2.3 linecode=lc46-3ph length=0.294465 units=km
New Line.l3002379 phases=3 bus1=n40.1.2.3 bus2=n3049.1.2.3 linecode=lc46-3ph length=0.162586 units=km
New Line.l3002380 phases=3 bus1=n3832.1.2.3 bus2=n3819.1.2.3 linecode=lc168-3ph length=0.065333 units=km
New Line.l3002381 phases=3 bus1=n2537.1.2.3 bus2=n2784.1.2.3 linecode=lc212-3ph length=0.040913 units=km
New Line.l3002382 phases=3 bus1=n146.1.2.3 bus2=n3739.1.2.3 linecode=lc25-3ph length=0.007463 units=km
New Line.l3002383 phases=3 bus1=n2494.1.2.3 bus2=n2509.1.2.3 linecode=lc164-3ph length=0.099995 units=km
New Line.l3002384 phases=3 bus1=n3049.1.2.3 bus2=n1528.1.2.3 linecode=lc46-3ph length=0.08815 units=km
New Line.l3002385 phases=3 bus1=n2509.1.2.3 bus2=n526.1.2.3 linecode=lc164-3ph length=0.102083 units=km
New Line.l3002386 phases=3 bus1=n786.1.2.3 bus2=n2510.1.2.3 linecode=lc183-3ph length=0.141203 units=km
New Line.l3002387 phases=3 bus1=n3224.1.2.3 bus2=n2727.1.2.3 linecode=lc174-3ph length=0.048818 units=km
New Line.l3002388 phases=3 bus1=n133.1.2.3 bus2=n149.1.2.3 linecode=lc168-3ph length=0.027344 units=km
New Line.l3002389 phases=3 bus1=n614.1.2.3 bus2=n664.1.2.3 linecode=lc2-3ph length=0.055842 units=km
New Line.l3002390 phases=3 bus1=n2269.1.2.3 bus2=n2357.1.2.3 linecode=lc46-3ph length=0.000998 units=km
New Line.l3002391 phases=1 bus1=n2445.1 bus2=n588.1 linecode=lc244-1ph length=0.017627 units=km
New Line.l3002392 phases=3 bus1=n149.1.2.3 bus2=n3454.1.2.3 linecode=lc168-3ph length=0.050994 units=km
New Line.l3002393 phases=3 bus1=n1299.1.2.3 bus2=n2813.1.2.3 linecode=lc26-3ph length=0.052101 units=km
New Line.l3002394 phases=3 bus1=n1973.1.2.3 bus2=n2606.1.2.3 linecode=lc89-3ph length=0.065351 units=km
New Line.l3002395 phases=3 bus1=n3077.1.2.3 bus2=n341.1.2.3 linecode=lc126-3ph length=0.100474 units=km
New Line.l3002396 phases=3 bus1=n3583.1.2.3 bus2=n3593.1.2.3 linecode=lc183-3ph length=0.037132 units=km
New Line.l3002397 phases=3 bus1=n2331.1.2.3 bus2=n499.1.2.3 linecode=lc46-3ph length=0.245287 units=km
New Line.l3002398 phases=3 bus1=n2197.1.2.3 bus2=n1370.1.2.3 linecode=lc2-3ph length=0.049748 units=km
New Line.l3002399 phases=3 bus1=n700.1.2.3 bus2=n2376.1.2.3 linecode=lc46-3ph length=0.001001 units=km
New Line.l3002400 phases=3 bus1=n3593.1.2.3 bus2=n290.1.2.3 linecode=lc183-3ph length=0.201917 units=km
New Line.l3002401 phases=1 bus1=n2002.1 bus2=n2715.1 linecode=lc244-1ph length=0.250204 units=km
New Line.l3002402 phases=3 bus1=n499.1.2.3 bus2=n2362.1.2.3 linecode=lc46-3ph length=0.045085 units=km
New Line.l3002403 phases=3 bus1=n664.1.2.3 bus2=n2197.1.2.3 linecode=lc2-3ph length=0.051463 units=km
New Line.l3002404 phases=3 bus1=n290.1.2.3 bus2=n332.1.2.3 linecode=lc183-3ph length=0.05266 units=km
New Line.l3002405 phases=3 bus1=n2797.1.2.3 bus2=n614.1.2.3 linecode=lc2-3ph length=0.125308 units=km
New Line.l3002406 phases=3 bus1=n1687.1.2.3 bus2=n911.1.2.3 linecode=lc183-3ph length=0.100616 units=km
New Line.l3002407 phases=1 bus1=n588.1 bus2=n618.1 linecode=lc244-1ph length=0.050655 units=km
New Line.l3002408 phases=3 bus1=n2813.1.2.3 bus2=n2823.1.2.3 linecode=lc26-3ph length=0.045746 units=km
New Line.l3002409 phases=1 bus1=n1233.1 bus2=n3062.1 linecode=lc244-1ph length=0.147787 units=km
New Line.l3002410 phases=3 bus1=n335.1.2.3 bus2=n3094.1.2.3 linecode=lc126-3ph length=0.19617 units=km
New Line.l3002411 phases=1 bus1=n2870.1 bus2=n632.1 linecode=lc244-1ph length=0.009001 units=km
New Line.l3002412 phases=1 bus1=n3062.1 bus2=n1373.1 linecode=lc244-1ph length=0.189774 units=km
New Line.l3002413 phases=3 bus1=n1983.1.2.3 bus2=n1973.1.2.3 linecode=lc89-3ph length=0.06221 units=km
New Line.l3002414 phases=3 bus1=n843.1.2.3 bus2=n1384.1.2.3 linecode=lc183-3ph length=0.176894 units=km
New Line.l3002415 phases=3 bus1=n2004.1.2.3 bus2=n2646.1.2.3 linecode=lc46-3ph length=0.038512 units=km
New Line.l3002416 phases=3 bus1=n1756.1.2.3 bus2=n1886.1.2.3 linecode=lc2-3ph length=0.093299 units=km
New Line.l3002417 phases=3 bus1=n2226.1.2.3 bus2=n460.1.2.3 linecode=lc44-3ph length=0.097187 units=km
New Line.l3002418 phases=3 bus1=n2823.1.2.3 bus2=n2833.1.2.3 linecode=lc26-3ph length=0.058315 units=km
New Line.l3002419 phases=3 bus1=n1135.1.2.3 bus2=n2635.1.2.3 linecode=lc212-3ph length=0.082258 units=km
New Line.l3002420 phases=3 bus1=n553.1.2.3 bus2=n3527.1.2.3 linecode=lc46-3ph length=0.020202 units=km
New Line.l3002421 phases=3 bus1=n2833.1.2.3 bus2=n2337.1.2.3 linecode=lc26-3ph length=0.111585 units=km
New Line.l3002422 phases=3 bus1=n3103.1.2.3 bus2=n3077.1.2.3 linecode=lc126-3ph length=0.113857 units=km
New Line.l3002423 phases=3 bus1=n831.1.2.3 bus2=n2942.1.2.3 linecode=lc176-3ph length=0.077126 units=km
New Line.l3002424 phases=3 bus1=n2377.1.2.3 bus2=n163.1.2.3 linecode=lc168-3ph length=0.156256 units=km
New Line.l3002425 phases=1 bus1=n1681.1 bus2=n1677.1 linecode=lc244-1ph length=0.087957 units=km
New Line.l3002426 phases=3 bus1=n290.1.2.3 bus2=n2146.1.2.3 linecode=lc183-3ph length=0.023345 units=km
New Line.l3002427 phases=3 bus1=n1384.1.2.3 bus2=n1736.1.2.3 linecode=lc183-3ph length=0.078519 units=km
New Line.l3002428 phases=3 bus1=n695.1.2.3 bus2=n2019.1.2.3 linecode=lc89-3ph length=0.014999 units=km
New Line.l3002429 phases=3 bus1=n2966.1.2.3 bus2=n2274.1.2.3 linecode=lc176-3ph length=0.084757 units=km
New Line.l3002430 phases=3 bus1=n2747.1.2.3 bus2=n593.1.2.3 linecode=lc168-3ph length=0.097734 units=km
New Line.l3002431 phases=3 bus1=n532.1.2.3 bus2=n3153.1.2.3 linecode=lc46-3ph length=0.061553 units=km
New Line.l3002432 phases=3 bus1=n2392.1.2.3 bus2=n828.1.2.3 linecode=lc46-3ph length=0.162911 units=km
New Line.l3002433 phases=3 bus1=n1736.1.2.3 bus2=n1687.1.2.3 linecode=lc183-3ph length=0.104649 units=km
New Line.l3002434 phases=3 bus1=n3462.1.2.3 bus2=n3484.1.2.3 linecode=lc168-3ph length=0.043378 units=km
New Line.l3002435 phases=3 bus1=n828.1.2.3 bus2=n700.1.2.3 linecode=lc46-3ph length=0.145078 units=km
New Line.l3002436 phases=3 bus1=n3094.1.2.3 bus2=n3117.1.2.3 linecode=lc126-3ph length=0.075411 units=km
New Line.l3002437 phases=3 bus1=n1614.1.2.3 bus2=n2696.1.2.3 linecode=lc46-3ph length=0.076254 units=km
New Line.l3002438 phases=1 bus1=n417.1 bus2=n2425.1 linecode=lc244-1ph length=0.476064 units=km
New Line.l3002439 phases=3 bus1=n563.1.2.3 bus2=n214.1.2.3 linecode=lc25-3ph length=0.215056 units=km
New Line.l3002440 phases=3 bus1=n2027.1.2.3 bus2=n3082.1.2.3 linecode=lc46-3ph length=0.229277 units=km
New Line.l3002441 phases=1 bus1=n2048.1 bus2=n649.1 linecode=lc244-1ph length=0.05341 units=km
New Line.l3002442 phases=3 bus1=n2937.1.2.3 bus2=n2914.1.2.3 linecode=lc212-3ph length=0.086529 units=km
New Line.l3002443 phases=3 bus1=n3486.1.2.3 bus2=n3763.1.2.3 linecode=lc183-3ph length=0.118637 units=km
New Line.l3002444 phases=1 bus1=n15.1 bus2=n665.1 linecode=lc244-1ph length=0.009 units=km
New Line.l3002445 phases=3 bus1=n3633.1.2.3 bus2=n802.1.2.3 linecode=lc89-3ph length=0.028875 units=km
New Line.l3002446 phases=3 bus1=n3091.1.2.3 bus2=n1716.1.2.3 linecode=lc44-3ph length=0.001001 units=km
New Line.l3002447 phases=3 bus1=n526.1.2.3 bus2=n2549.1.2.3 linecode=lc168-3ph length=0.127908 units=km
New Line.l3002448 phases=1 bus1=n1442.1 bus2=n2277.1 linecode=lc244-1ph length=0.140838 units=km
New Line.l3002449 phases=1 bus1=n2442.1 bus2=n2444.1 linecode=lc244-1ph length=0.152986 units=km
New Line.l3002451 phases=3 bus1=n3126.1.2.3 bus2=n422.1.2.3 linecode=lc126-3ph length=0.104184 units=km
New Line.l3002452 phases=3 bus1=n3627.1.2.3 bus2=n374.1.2.3 linecode=lc46-3ph length=0.114496 units=km
New Line.l3002453 phases=3 bus1=n376.1.2.3 bus2=n3627.1.2.3 linecode=lc46-3ph length=0.059547 units=km
New Line.l3002454 phases=3 bus1=n3700.1.2.3 bus2=n2023.1.2.3 linecode=lc89-3ph length=0.051488 units=km
New Line.l3002455 phases=3 bus1=n1740.1.2.3 bus2=n659.1.2.3 linecode=lc168-3ph length=0.055822 units=km
New Line.l3002456 phases=3 bus1=n2019.1.2.3 bus2=n2037.1.2.3 linecode=lc89-3ph length=0.058973 units=km
New Line.l3002457 phases=3 bus1=n2555.1.2.3 bus2=n2747.1.2.3 linecode=lc168-3ph length=0.081713 units=km
New Line.l3002458 phases=1 bus1=n2425.1 bus2=n2442.1 linecode=lc244-1ph length=0.188384 units=km
New Line.l3002460 phases=3 bus1=n2549.1.2.3 bus2=n2555.1.2.3 linecode=lc168-3ph length=0.131513 units=km
New Line.l3002461 phases=3 bus1=n422.1.2.3 bus2=n3136.1.2.3 linecode=lc126-3ph length=0.118122 units=km
New Line.l3002462 phases=3 bus1=n124.1.2.3 bus2=n1255.1.2.3 linecode=lc44-3ph length=0.050469 units=km
New Line.l3002463 phases=3 bus1=n3136.1.2.3 bus2=n3103.1.2.3 linecode=lc126-3ph length=0.166429 units=km
New Line.l3002465 phases=3 bus1=n2621.1.2.3 bus2=n2408.1.2.3 linecode=lc25-3ph length=0.00421 units=km
New Line.l3002466 phases=3 bus1=n1438.1.2.3 bus2=n967.1.2.3 linecode=lc183-3ph length=0.117293 units=km
New Line.l3002467 phases=3 bus1=n3503.1.2.3 bus2=n2732.1.2.3 linecode=lc26-3ph length=0.4418 units=km
New Line.l3002468 phases=3 bus1=n2023.1.2.3 bus2=n2035.1.2.3 linecode=lc89-3ph length=0.097879 units=km
New Line.l3002469 phases=3 bus1=n2037.1.2.3 bus2=n2051.1.2.3 linecode=lc89-3ph length=0.08874 units=km
New Line.l3002470 phases=3 bus1=n2392.1.2.3 bus2=n2490.1.2.3 linecode=lc46-3ph length=0.001001 units=km
New Line.l3002471 phases=3 bus1=n3763.1.2.3 bus2=n3787.1.2.3 linecode=lc168-3ph length=0.06555 units=km
New Line.l3002472 phases=3 bus1=n2635.1.2.3 bus2=n559.1.2.3 linecode=lc212-3ph length=0.082915 units=km
New Line.l3002473 phases=3 bus1=n2051.1.2.3 bus2=n3633.1.2.3 linecode=lc89-3ph length=0.139575 units=km
New Line.l3002474 phases=3 bus1=n132.1.2.3 bus2=n2666.1.2.3 linecode=lc212-3ph length=0.077113 units=km
New Line.l3002475 phases=3 bus1=n2887.1.2.3 bus2=n2758.1.2.3 linecode=lc212-3ph length=0.074266 units=km
New Line.l3002476 phases=3 bus1=n1716.1.2.3 bus2=n494.1.2.3 linecode=lc44-3ph length=0.111934 units=km
New Line.l3002477 phases=3 bus1=n494.1.2.3 bus2=n124.1.2.3 linecode=lc44-3ph length=0.077075 units=km
New Line.l3002478 phases=3 bus1=n974.1.2.3 bus2=n943.1.2.3 linecode=lc25-3ph length=0.140159 units=km
New Line.l3002479 phases=1 bus1=n1761.1 bus2=n1739.1 linecode=lc244-1ph length=0.231048 units=km
New Line.l3002480 phases=1 bus1=n2705.1 bus2=n2256.1 linecode=lc244-1ph length=0.32197 units=km
New Line.l3002481 phases=3 bus1=n963.1.2.3 bus2=n974.1.2.3 linecode=lc25-3ph length=0.151403 units=km
New Line.l3002482 phases=1 bus1=n1442.1 bus2=n1761.1 linecode=lc244-1ph length=0.126691 units=km
New Line.l3002483 phases=1 bus1=n413.1 bus2=n3834.1 linecode=lc244-1ph length=0.02 units=km
New Line.l3002484 phases=1 bus1=n1739.1 bus2=n1775.1 linecode=lc244-1ph length=0.197923 units=km
New Line.l3002485 phases=3 bus1=n3125.1.2.3 bus2=n3163.1.2.3 linecode=lc183-3ph length=0.031071 units=km
New Line.l3002486 phases=3 bus1=n2679.1.2.3 bus2=n1135.1.2.3 linecode=lc212-3ph length=0.105189 units=km
New Line.l3002487 phases=3 bus1=n2879.1.2.3 bus2=n2900.1.2.3 linecode=lc212-3ph length=0.124783 units=km
New Line.l3002488 phases=3 bus1=n719.1.2.3 bus2=n457.1.2.3 linecode=lc46-3ph length=0.076866 units=km
New Line.l3002489 phases=1 bus1=n3834.1 bus2=n687.1 linecode=lc244-1ph length=0.055191 units=km
New Line.l3002490 phases=3 bus1=n512.1.2.3 bus2=n1890.1.2.3 linecode=lc2-3ph length=0.037703 units=km
New Line.l3002491 phases=3 bus1=n2900.1.2.3 bus2=n2887.1.2.3 linecode=lc212-3ph length=0.095571 units=km
New Line.l3002492 phases=3 bus1=n350.1.2.3 bus2=n279.1.2.3 linecode=lc25-3ph length=0.074358 units=km
New Line.l3002493 phases=3 bus1=n457.1.2.3 bus2=n721.1.2.3 linecode=lc46-3ph length=0.190964 units=km
New Line.l3002496 phases=3 bus1=n1469.1.2.3 bus2=n1438.1.2.3 linecode=lc183-3ph length=0.062494 units=km
New Line.l3002497 phases=3 bus1=n1239.1.2.3 bus2=n395.1.2.3 linecode=lc186-3ph length=0.09246 units=km
New Line.l3002498 phases=1 bus1=n3657.1 bus2=n417.1 linecode=lc244-1ph length=0.11888 units=km
New Line.l3002499 phases=1 bus1=n1775.1 bus2=n1797.1 linecode=lc244-1ph length=0.185195 units=km
New Line.l3002500 phases=3 bus1=n446.1.2.3 bus2=n3159.1.2.3 linecode=lc183-3ph length=0.065053 units=km
New Line.l3002501 phases=3 bus1=n1596.1.2.3 bus2=n1658.1.2.3 linecode=lc141-3ph length=0.128787 units=km
New Line.l3002502 phases=3 bus1=n875.1.2.3 bus2=n2074.1.2.3 linecode=lc46-3ph length=0.079568 units=km
New Line.l3002503 phases=3 bus1=n2689.1.2.3 bus2=n1224.1.2.3 linecode=lc212-3ph length=0.114346 units=km
New Line.l3002504 phases=3 bus1=n2074.1.2.3 bus2=n1907.1.2.3 linecode=lc46-3ph length=0.105688 units=km
New Line.l3002505 phases=3 bus1=n3588.1.2.3 bus2=n959.1.2.3 linecode=lc46-3ph length=0.292687 units=km
New Line.l3002506 phases=3 bus1=n1658.1.2.3 bus2=n1328.1.2.3 linecode=lc141-3ph length=0.134195 units=km
New Line.l3002507 phases=3 bus1=n2666.1.2.3 bus2=n2689.1.2.3 linecode=lc212-3ph length=0.124768 units=km
New Line.l3002508 phases=3 bus1=n3527.1.2.3 bus2=n3523.1.2.3 linecode=lc46-3ph length=0.116382 units=km
New Line.l3002509 phases=3 bus1=n559.1.2.3 bus2=n582.1.2.3 linecode=lc212-3ph length=0.059072 units=km
New Line.l3002510 phases=1 bus1=n798.1 bus2=n2228.1 linecode=lc244-1ph length=0.124652 units=km
New Line.l3002511 phases=3 bus1=n1453.1.2.3 bus2=n1481.1.2.3 linecode=lc183-3ph length=0.119138 units=km
New Line.l3002513 phases=1 bus1=n3834.1 bus2=n517.1 linecode=lc244-1ph length=0.24562 units=km
New Line.l3002514 phases=1 bus1=n2114.1 bus2=n798.1 linecode=lc244-1ph length=0.120989 units=km
New Line.l3002515 phases=3 bus1=n2513.1.2.3 bus2=n889.1.2.3 linecode=lc46-3ph length=0.114648 units=km
New Line.l3002516 phases=3 bus1=n3168.1.2.3 bus2=n444.1.2.3 linecode=lc183-3ph length=0.066061 units=km
New Line.l3002517 phases=3 bus1=n1481.1.2.3 bus2=n1469.1.2.3 linecode=lc183-3ph length=0.088211 units=km
New Line.l3002518 phases=3 bus1=n184.1.2.3 bus2=n162.1.2.3 linecode=lc183-3ph length=0.100587 units=km
New Line.l3002519 phases=3 bus1=n1037.1.2.3 bus2=n1033.1.2.3 linecode=lc46-3ph length=0.275273 units=km
New Line.l3002520 phases=3 bus1=n3097.1.2.3 bus2=n3506.1.2.3 linecode=lc176-3ph length=0.068975 units=km
New Line.l3002521 phases=3 bus1=n2073.1.2.3 bus2=n2737.1.2.3 linecode=lc46-3ph length=0.261886 units=km
New Line.l3002522 phases=3 bus1=n2703.1.2.3 bus2=n2679.1.2.3 linecode=lc212-3ph length=0.105287 units=km
New Line.l3002523 phases=3 bus1=n476.1.2.3 bus2=n758.1.2.3 linecode=lc183-3ph length=0.075193 units=km
New Line.l3002524 phases=3 bus1=n3553.1.2.3 bus2=n3550.1.2.3 linecode=lc44-3ph length=0.331603 units=km
New Line.l3002525 phases=3 bus1=n2064.1.2.3 bus2=n2073.1.2.3 linecode=lc46-3ph length=0.062274 units=km
New Line.l3002526 phases=1 bus1=n1387.1 bus2=n1834.1 linecode=lc244-1ph length=0.004999 units=km
New Line.l3002527 phases=3 bus1=n296.1.2.3 bus2=n476.1.2.3 linecode=lc183-3ph length=0.073096 units=km
New Line.l3002528 phases=3 bus1=n3654.1.2.3 bus2=n115.1.2.3 linecode=lc2-3ph length=0.032216 units=km
New Line.l3002529 phases=3 bus1=n2787.1.2.3 bus2=n3099.1.2.3 linecode=lc168-3ph length=0.053463 units=km
New Line.l3002530 phases=3 bus1=n901.1.2.3 bus2=n2392.1.2.3 linecode=lc46-3ph length=0.116837 units=km
New Line.l3002531 phases=3 bus1=n115.1.2.3 bus2=n116.1.2.3 linecode=lc2-3ph length=0.005566 units=km
New Line.l3002532 phases=1 bus1=n2157.1 bus2=n3805.1 linecode=lc244-1ph length=0.067171 units=km
New Line.l3002533 phases=3 bus1=n889.1.2.3 bus2=n901.1.2.3 linecode=lc46-3ph length=0.113863 units=km
New Line.l3002534 phases=3 bus1=n3179.1.2.3 bus2=n3168.1.2.3 linecode=lc183-3ph length=0.048372 units=km
New Line.l3002535 phases=1 bus1=n470.1 bus2=n500.1 linecode=lc244-1ph length=0.390644 units=km
New Line.l3002536 phases=3 bus1=n1907.1.2.3 bus2=n2092.1.2.3 linecode=lc46-3ph length=0.04829 units=km
New Line.l3002537 phases=3 bus1=n3553.1.2.3 bus2=n3573.1.2.3 linecode=lc44-3ph length=0.000999 units=km
New Line.l3002538 phases=3 bus1=n3159.1.2.3 bus2=n3179.1.2.3 linecode=lc183-3ph length=0.065511 units=km
New Line.l3002539 phases=3 bus1=n2707.1.2.3 bus2=n2703.1.2.3 linecode=lc212-3ph length=0.071742 units=km
New Line.l3002541 phases=3 bus1=n2901.1.2.3 bus2=n2908.1.2.3 linecode=lc176-3ph length=0.12421 units=km
New Line.l3002542 phases=3 bus1=n2092.1.2.3 bus2=n912.1.2.3 linecode=lc46-3ph length=0.049725 units=km
New Line.l3002543 phases=3 bus1=n1224.1.2.3 bus2=n2707.1.2.3 linecode=lc212-3ph length=0.071398 units=km
New Line.l3002544 phases=3 bus1=n2930.1.2.3 bus2=n2537.1.2.3 linecode=lc212-3ph length=0.076692 units=km
New Line.l3002545 phases=1 bus1=n3631.1 bus2=n1859.1 linecode=lc244-1ph length=0.125919 units=km
New Line.l3002546 phases=3 bus1=n3779.1.2.3 bus2=n2930.1.2.3 linecode=lc212-3ph length=0.066893 units=km
New Line.l3002548 phases=3 bus1=n2452.1.2.3 bus2=n321.1.2.3 linecode=lc119-3ph length=0.338001 units=km
New Line.l3002549 phases=3 bus1=n3550.1.2.3 bus2=n3592.1.2.3 linecode=lc44-3ph length=0.115258 units=km
New Line.l3002550 phases=3 bus1=n2547.1.2.3 bus2=n2546.1.2.3 linecode=lc46-3ph length=0.197322 units=km
New Line.l3002551 phases=3 bus1=n2513.1.2.3 bus2=n2567.1.2.3 linecode=lc44-3ph length=0.001 units=km
New Line.l3002552 phases=3 bus1=n2965.1.2.3 bus2=n2158.1.2.3 linecode=lc25-3ph length=0.047089 units=km
New Line.l3002553 phases=3 bus1=n2758.1.2.3 bus2=n2940.1.2.3 linecode=lc212-3ph length=0.100088 units=km
New Line.l3002554 phases=3 bus1=n3746.1.2.3 bus2=n2625.1.2.3 linecode=lc25-3ph length=0.396466 units=km
New Line.l3002555 phases=1 bus1=n528.1 bus2=n551.1 linecode=lc244-1ph length=0.16297 units=km
New Line.l3002556 phases=3 bus1=n2275.1.2.3 bus2=n575.1.2.3 linecode=lc46-3ph length=0.060584 units=km
New Line.l3002557 phases=3 bus1=n2408.1.2.3 bus2=n3746.1.2.3 linecode=lc25-3ph length=0.022564 units=km
New Line.l3002558 phases=3 bus1=n1033.1.2.3 bus2=n1525.1.2.3 linecode=lc46-3ph length=0.211414 units=km
New Line.l3002559 phases=1 bus1=n1681.1 bus2=n1884.1 linecode=lc244-1ph length=0.188573 units=km
New Line.l3002560 phases=3 bus1=n1525.1.2.3 bus2=n3548.1.2.3 linecode=lc46-3ph length=0.363801 units=km
New Line.l3002561 phases=3 bus1=n3012.1.2.3 bus2=n2449.1.2.3 linecode=lc46-3ph length=0.015645 units=km
New Line.l3002563 phases=3 bus1=n1890.1.2.3 bus2=n1940.1.2.3 linecode=lc2-3ph length=0.023216 units=km
New Line.l3002564 phases=3 bus1=n2940.1.2.3 bus2=n2956.1.2.3 linecode=lc212-3ph length=0.100939 units=km
New Line.l3002565 phases=3 bus1=n3202.1.2.3 bus2=n536.1.2.3 linecode=lc212-3ph length=0.063865 units=km
New Line.l3002566 phases=3 bus1=n2735.1.2.3 bus2=n1375.1.2.3 linecode=lc141-3ph length=0.027989 units=km
New Line.l3002568 phases=3 bus1=n3770.1.2.3 bus2=n216.1.2.3 linecode=lc25-3ph length=0.061437 units=km
New Line.l3002569 phases=3 bus1=n2596.1.2.3 bus2=n2584.1.2.3 linecode=lc168-3ph length=0.049832 units=km
New Line.l3002570 phases=3 bus1=n2629.1.2.3 bus2=n2680.1.2.3 linecode=lc46-3ph length=0.001003 units=km
New Line.l3002571 phases=3 bus1=n216.1.2.3 bus2=n325.1.2.3 linecode=lc25-3ph length=0.001407 units=km
New Line.l3002572 phases=3 bus1=n2586.1.2.3 bus2=n2513.1.2.3 linecode=lc46-3ph length=0.242166 units=km
New Line.l3002573 phases=3 bus1=n3351.1.2.3 bus2=n2596.1.2.3 linecode=lc168-3ph length=0.052672 units=km
New Line.l3002574 phases=3 bus1=n2003.1.2.3 bus2=n2608.1.2.3 linecode=lc46-3ph length=0.34181 units=km
New Line.l3002575 phases=3 bus1=n1514.1.2.3 bus2=n3610.1.2.3 linecode=lc46-3ph length=0.18081 units=km
New Line.l3002576 phases=3 bus1=n2120.1.2.3 bus2=n3012.1.2.3 linecode=lc46-3ph length=0.083194 units=km
New Line.l3002577 phases=1 bus1=n233.1 bus2=n1926.1 linecode=lc244-1ph length=0.005956 units=km
New Line.l3002578 phases=3 bus1=n2967.1.2.3 bus2=n3779.1.2.3 linecode=lc212-3ph length=0.090319 units=km
New Line.l3002579 phases=3 bus1=n473.1.2.3 bus2=n961.1.2.3 linecode=lc89-3ph length=0.045072 units=km
New Line.l3002580 phases=3 bus1=n3550.1.2.3 bus2=n1514.1.2.3 linecode=lc46-3ph length=0.138476 units=km
New Line.l3002581 phases=3 bus1=n1466.1.2.3 bus2=n1294.1.2.3 linecode=lc212-3ph length=0.073128 units=km
New Line.l3002582 phases=3 bus1=n2956.1.2.3 bus2=n2967.1.2.3 linecode=lc212-3ph length=0.101584 units=km
New Line.l3002583 phases=3 bus1=n2836.1.2.3 bus2=n883.1.2.3 linecode=lc244-3ph length=0.000999 units=km
New Line.l3002584 phases=1 bus1=n3631.1 bus2=n1911.1 linecode=lc244-1ph length=0.234007 units=km
New Line.l3002585 phases=1 bus1=n1946.1 bus2=n233.1 linecode=lc244-1ph length=0.015685 units=km
New Line.l3002586 phases=3 bus1=n1668.1.2.3 bus2=n55.1.2.3 linecode=lc46-3ph length=0.444405 units=km
New Line.l3002587 phases=3 bus1=n574.1.2.3 bus2=n1185.1.2.3 linecode=lc46-3ph length=0.072828 units=km
New Line.l3002588 phases=3 bus1=n1103.1.2.3 bus2=n1556.1.2.3 linecode=lc46-3ph length=0.136821 units=km
New Line.l3002589 phases=3 bus1=n2791.1.2.3 bus2=n2855.1.2.3 linecode=lc46-3ph length=0.190231 units=km
New Line.l3002590 phases=3 bus1=n1556.1.2.3 bus2=n1105.1.2.3 linecode=lc46-3ph length=0.074618 units=km
New Line.l3002592 phases=3 bus1=n1152.1.2.3 bus2=n1154.1.2.3 linecode=lc46-3ph length=0.105898 units=km
New Line.l3002593 phases=3 bus1=n655.1.2.3 bus2=n3394.1.2.3 linecode=lc244-3ph length=0.000995 units=km
New Line.l3002594 phases=3 bus1=n2408.1.2.3 bus2=n3780.1.2.3 linecode=lc25-3ph length=0.665821 units=km
New Line.l3002595 phases=3 bus1=n3217.1.2.3 bus2=n446.1.2.3 linecode=lc183-3ph length=0.050982 units=km
New Line.l3002597 phases=3 bus1=n2631.1.2.3 bus2=n2634.1.2.3 linecode=lc183-3ph length=0.026502 units=km
New Line.l3002598 phases=3 bus1=n961.1.2.3 bus2=n3098.1.2.3 linecode=lc89-3ph length=0.05771 units=km
New Line.l3002600 phases=3 bus1=n598.1.2.3 bus2=n574.1.2.3 linecode=lc46-3ph length=0.065822 units=km
New Line.l3002601 phases=3 bus1=n2855.1.2.3 bus2=n2883.1.2.3 linecode=lc46-3ph length=0.0213 units=km
New Line.l3002602 phases=3 bus1=n349.1.2.3 bus2=n1650.1.2.3 linecode=lc168-3ph length=0.041574 units=km
New Line.l3002603 phases=3 bus1=n3326.1.2.3 bus2=n468.1.2.3 linecode=lc46-3ph length=0.174838 units=km
New Line.l3002604 phases=1 bus1=n1948.1 bus2=n1681.1 linecode=lc244-1ph length=0.037367 units=km
New Line.l3002605 phases=3 bus1=n3069.1.2.3 bus2=n3217.1.2.3 linecode=lc183-3ph length=0.053503 units=km
New Line.l3002606 phases=3 bus1=n1048.1.2.3 bus2=n570.1.2.3 linecode=lc170-3ph length=0.051789 units=km
New Line.l3002607 phases=3 bus1=n468.1.2.3 bus2=n3166.1.2.3 linecode=lc46-3ph length=0.124349 units=km
New Line.l3002608 phases=3 bus1=n508.1.2.3 bus2=n767.1.2.3 linecode=lc2-3ph length=0.051131 units=km
New Line.l3002609 phases=3 bus1=n2988.1.2.3 bus2=n1495.1.2.3 linecode=lc44-3ph length=0.045844 units=km
New Line.l3002610 phases=3 bus1=n1183.1.2.3 bus2=n1152.1.2.3 linecode=lc46-3ph length=0.085677 units=km
New Line.l3002611 phases=3 bus1=n3239.1.2.3 bus2=n1494.1.2.3 linecode=lc212-3ph length=0.102061 units=km
New Line.l3002612 phases=1 bus1=n1970.1 bus2=n1968.1 linecode=lc244-1ph length=0.006001 units=km
New Line.l3002613 phases=3 bus1=n767.1.2.3 bus2=n2797.1.2.3 linecode=lc2-3ph length=0.0061 units=km
New Line.l3002614 phases=1 bus1=n1974.1 bus2=n2157.1 linecode=lc244-1ph length=0.305111 units=km
New Line.l3002615 phases=3 bus1=n1940.1.2.3 bus2=n1979.1.2.3 linecode=lc2-3ph length=0.046645 units=km
New Line.l3002617 phases=3 bus1=n757.1.2.3 bus2=n2879.1.2.3 linecode=lc212-3ph length=0.101293 units=km
New Line.l3002618 phases=3 bus1=n510.1.2.3 bus2=n611.1.2.3 linecode=lc46-3ph length=0.063007 units=km
New Line.l3002619 phases=3 bus1=n3098.1.2.3 bus2=n2178.1.2.3 linecode=lc89-3ph length=0.057957 units=km
New Line.l3002620 phases=3 bus1=n1294.1.2.3 bus2=n3249.1.2.3 linecode=lc212-3ph length=0.109393 units=km
New Line.l3002621 phases=3 bus1=n883.1.2.3 bus2=n3148.1.2.3 linecode=lc244-3ph length=0.372645 units=km
New Line.l3002623 phases=3 bus1=n780.1.2.3 bus2=n2675.1.2.3 linecode=lc2-3ph length=0.051706 units=km
New Line.l3002624 phases=3 bus1=n981.1.2.3 bus2=n2661.1.2.3 linecode=lc183-3ph length=0.097801 units=km
New Line.l3002625 phases=1 bus1=n1935.1 bus2=n1991.1 linecode=lc46-1ph length=0.287483 units=km
New Line.l3002626 phases=3 bus1=n2642.1.2.3 bus2=n780.1.2.3 linecode=lc2-3ph length=0.005823 units=km
New Line.l3002627 phases=3 bus1=n1200.1.2.3 bus2=n1202.1.2.3 linecode=lc46-3ph length=0.218338 units=km
New Line.l3002628 phases=1 bus1=n3558.1 bus2=n267.1 linecode=lc244-1ph length=0.412911 units=km
New Line.l3002629 phases=3 bus1=n2883.1.2.3 bus2=n2169.1.2.3 linecode=lc168-3ph length=0.232275 units=km
New Line.l3002630 phases=3 bus1=n2178.1.2.3 bus2=n2192.1.2.3 linecode=lc89-3ph length=0.066924 units=km
New Line.l3002631 phases=3 bus1=n941.1.2.3 bus2=n3653.1.2.3 linecode=lc168-3ph length=0.226435 units=km
New Line.l3002632 phases=3 bus1=n2634.1.2.3 bus2=n992.1.2.3 linecode=lc183-3ph length=0.103477 units=km
New Line.l3002633 phases=3 bus1=n3249.1.2.3 bus2=n3255.1.2.3 linecode=lc212-3ph length=0.105183 units=km
New Line.l3002634 phases=3 bus1=n3255.1.2.3 bus2=n3239.1.2.3 linecode=lc212-3ph length=0.107391 units=km
New Line.l3002635 phases=3 bus1=n3325.1.2.3 bus2=n173.1.2.3 linecode=lc141-3ph length=0.059206 units=km
New Line.l3002636 phases=3 bus1=n1494.1.2.3 bus2=n1561.1.2.3 linecode=lc183-3ph length=0.071218 units=km
New Line.l3002637 phases=3 bus1=n2186.1.2.3 bus2=n2906.1.2.3 linecode=lc168-3ph length=0.26401 units=km
New Capacitor.c3004586 bus1=n3437.1.2.3 phases=3 kvar=900 kV=22
New Capacitor.c3004591 bus1=n3125.1.2.3 phases=3 kvar=900 kV=22
New Transformer.t3000001 phases=3 windings=2 buses=[n1000000 n3849] conns=[delta wye] kVs=[66.0 22.7] kVAs=[100000.0 100000.0] XHL=0.007071067811865475 %loadloss=0.007071067811865476 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3000001n1000000 phases=3 bus1=n1000000.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[871200145199.9517 | -435599854800.0484 871200145199.9517 | -435599854800.0484 -435599854800.0484 871200145199.9517]
New Transformer.t3003837 phases=3 windings=2 buses=[n1780 n2385] conns=[wye wye] kVs=[22.0 22.0] kVAs=[200.0 200.0] XHL=1.0 %loadloss=0.001 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003838 phases=1 windings=2 buses=[n1799.3.2 n1778.1.0] conns=[wye wye] kVs=[22.0 12.7] kVAs=[100.0 100.0] XHL=1.0 %loadloss=0.001 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003838n1799 phases=2 bus1=n1799.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1613334946666465.2 | -1613333333333132.0 1613334946666465.2]
New Transformer.t3003840 phases=1 windings=2 buses=[n1554.3.1 n2589.1.0] conns=[wye wye] kVs=[22.0 12.7] kVAs=[100.0 100.0] XHL=1.0 %loadloss=0.001 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003840n1554 phases=2 bus1=n1554.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1613334946666465.2 | -1613333333333132.0 1613334946666465.2]
New Transformer.t3003841 phases=1 windings=2 buses=[n1728.2.3 n3852.1.0] conns=[wye wye] kVs=[22.0 12.7] kVAs=[100.0 100.0] XHL=1.0 %loadloss=0.001 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003841n1728 phases=2 bus1=n1728.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1613334946666465.2 | -1613333333333132.0 1613334946666465.2]
New Transformer.t3003842 phases=1 windings=2 buses=[n3397.2.1 n1504.1.0] conns=[wye wye] kVs=[22.0 12.7] kVAs=[100.0 100.0] XHL=1.0 %loadloss=0.001 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003842n3397 phases=2 bus1=n3397.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1613334946666465.2 | -1613333333333132.0 1613334946666465.2]
New Transformer.t3003843 phases=1 windings=2 buses=[n1326.1.3 n1292.1.0] conns=[wye wye] kVs=[22.0 12.7] kVAs=[200.0 200.0] XHL=1.0 %loadloss=0.001 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003843n1326 phases=2 bus1=n1326.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[806667473333232.6 | -806666666666566.0 806667473333232.6]
New Transformer.t3003844 phases=3 windings=2 buses=[n3584 n3557] conns=[wye wye] kVs=[22.0 22.0] kVAs=[5000.0 5000.0] XHL=1.0 %loadloss=0.0010000000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003846 phases=1 windings=2 buses=[n1851.1.3 n2618.1.0] conns=[wye wye] kVs=[22.0 12.7] kVAs=[100.0 100.0] XHL=1.0 %loadloss=0.001 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003846n1851 phases=2 bus1=n1851.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1613334946666465.2 | -1613333333333132.0 1613334946666465.2]
New Transformer.t3003847 phases=3 windings=2 buses=[n783 n741] conns=[wye wye] kVs=[22.0 22.0] kVAs=[10000.0 10000.0] XHL=1.0 %loadloss=0.0010000000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003848 phases=1 windings=2 buses=[n1900.3.1 n1950.1.0] conns=[wye wye] kVs=[22.0 12.7] kVAs=[100.0 100.0] XHL=1.0 %loadloss=0.001 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003848n1900 phases=2 bus1=n1900.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1613334946666465.2 | -1613333333333132.0 1613334946666465.2]
New Transformer.t3003849 phases=1 windings=3 buses=[n2658.1.3 n2003849.1.0 n2003849.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003849n2658 phases=2 bus1=n2658.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003850 phases=1 windings=2 buses=[n3347.1.0 n2003850.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003851 phases=1 windings=3 buses=[n301.3.2 n2003851.1.0 n2003851.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003851n301 phases=2 bus1=n301.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003852 phases=1 windings=2 buses=[n1482.1.0 n2003852.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003853 phases=1 windings=3 buses=[n3263.1.3 n2003853.1.0 n2003853.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003853n3263 phases=2 bus1=n3263.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003854 phases=1 windings=3 buses=[n1202.3.1 n2003854.1.0 n2003854.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003854n1202 phases=2 bus1=n1202.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003855 phases=1 windings=2 buses=[n3044.1.0 n2003855.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003856 phases=1 windings=3 buses=[n2180.1.3 n2003856.1.0 n2003856.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003856n2180 phases=2 bus1=n2180.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003857 phases=1 windings=2 buses=[n2059.1.0 n2003857.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003858 phases=1 windings=3 buses=[n1104.3.1 n2003858.1.0 n2003858.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003858n1104 phases=2 bus1=n1104.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003859 phases=3 windings=2 buses=[n2755 n2003859] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003859n2755 phases=3 bus1=n2755.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3003860 phases=3 windings=2 buses=[n2928 n2003860] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003860n2928 phases=3 bus1=n2928.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3003861 phases=1 windings=3 buses=[n2318.1.3 n2003861.1.0 n2003861.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003861n2318 phases=2 bus1=n2318.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003862 phases=1 windings=2 buses=[n3096.1.0 n2003862.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003863 phases=1 windings=3 buses=[n2507.1.3 n2003863.1.0 n2003863.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003863n2507 phases=2 bus1=n2507.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003864 phases=1 windings=2 buses=[n2333.1.0 n2003864.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003865 phases=1 windings=3 buses=[n1857.2.1 n2003865.1.0 n2003865.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003865n1857 phases=2 bus1=n1857.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003866 phases=1 windings=3 buses=[n3548.3.1 n2003866.1.0 n2003866.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003866n3548 phases=2 bus1=n3548.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003867 phases=1 windings=2 buses=[n1765.1.0 n2003867.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003868 phases=1 windings=3 buses=[n3758.1.3 n2003868.1.0 n2003868.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003868n3758 phases=2 bus1=n3758.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003869 phases=1 windings=3 buses=[n659.2.3 n2003869.1.0 n2003869.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003869n659 phases=2 bus1=n659.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003870 phases=1 windings=2 buses=[n2173.1.0 n2003870.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003872 phases=1 windings=3 buses=[n2855.3.1 n2003872.1.0 n2003872.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003872n2855 phases=2 bus1=n2855.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003873 phases=1 windings=3 buses=[n2584.2.3 n2003873.1.0 n2003873.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003873n2584 phases=2 bus1=n2584.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003874 phases=3 windings=2 buses=[n3068 n2003874] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003874n3068 phases=3 bus1=n3068.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3003875 phases=3 windings=2 buses=[n3610 n2003875] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003875n3610 phases=3 bus1=n3610.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3003876 phases=3 windings=2 buses=[n3293 n2003876] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003876n3293 phases=3 bus1=n3293.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3003877 phases=1 windings=3 buses=[n1089.1.3 n2003877.1.0 n2003877.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003877n1089 phases=2 bus1=n1089.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003878 phases=1 windings=3 buses=[n2088.1.3 n2003878.1.0 n2003878.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003878n2088 phases=2 bus1=n2088.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003879 phases=3 windings=2 buses=[n2028 n2003879] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003879n2028 phases=3 bus1=n2028.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3003880 phases=1 windings=3 buses=[n1211.3.2 n2003880.1.0 n2003880.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003880n1211 phases=2 bus1=n1211.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003881 phases=1 windings=3 buses=[n2482.2.3 n2003881.1.0 n2003881.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003881n2482 phases=2 bus1=n2482.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003882 phases=1 windings=3 buses=[n2386.1.3 n2003882.1.0 n2003882.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003882n2386 phases=2 bus1=n2386.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003883 phases=1 windings=2 buses=[n3514.1.0 n2003883.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003884 phases=1 windings=3 buses=[n2109.1.3 n2003884.1.0 n2003884.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003884n2109 phases=2 bus1=n2109.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003885 phases=1 windings=2 buses=[n58.1.0 n2003885.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003886 phases=1 windings=2 buses=[n3265.1.0 n2003886.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003887 phases=1 windings=2 buses=[n1414.1.0 n2003887.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003889 phases=1 windings=2 buses=[n2238.1.0 n2003889.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003890 phases=1 windings=2 buses=[n3005.1.0 n2003890.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003891 phases=1 windings=3 buses=[n3349.3.1 n2003891.1.0 n2003891.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003891n3349 phases=2 bus1=n3349.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003892 phases=1 windings=3 buses=[n2550.1.3 n2003892.1.0 n2003892.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003892n2550 phases=2 bus1=n2550.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3003893 phases=3 windings=2 buses=[n2036 n2003893] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003893n2036 phases=3 bus1=n2036.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3003894 phases=1 windings=3 buses=[n1561.1.3 n2003894.1.0 n2003894.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003894n1561 phases=2 bus1=n1561.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003895 phases=1 windings=3 buses=[n1397.1.3 n2003895.1.0 n2003895.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003895n1397 phases=2 bus1=n1397.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003897 phases=1 windings=3 buses=[n1037.3.1 n2003897.1.0 n2003897.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003897n1037 phases=2 bus1=n1037.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003898 phases=1 windings=2 buses=[n2233.1.0 n2003898.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003899 phases=1 windings=2 buses=[n1709.1.0 n2003899.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003900 phases=1 windings=2 buses=[n1781.1.0 n2003900.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003901 phases=1 windings=3 buses=[n3644.1.3 n2003901.1.0 n2003901.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003901n3644 phases=2 bus1=n3644.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003902 phases=3 windings=2 buses=[n1717 n2003902] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003902n1717 phases=3 bus1=n1717.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3003903 phases=1 windings=3 buses=[n2090.1.3 n2003903.1.0 n2003903.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003903n2090 phases=2 bus1=n2090.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003904 phases=3 windings=2 buses=[n391 n2003904] conns=[delta wye] kVs=[22.0 0.433] kVAs=[200.0 200.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003904n391 phases=3 bus1=n391.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.962775580698647e+16 | -9813872996556736.0 1.962775580698647e+16 | -9813872996556736.0 -9813872996556736.0 1.962775580698647e+16]
New Transformer.t3003905 phases=3 windings=2 buses=[n902 n2003905] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003905n902 phases=3 bus1=n902.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3003906 phases=3 windings=2 buses=[n3176 n2003906] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003906n3176 phases=3 bus1=n3176.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3003907 phases=1 windings=2 buses=[n1471.1.0 n2003907.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003908 phases=1 windings=2 buses=[n2002.1.0 n2003908.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003909 phases=1 windings=3 buses=[n2923.3.2 n2003909.1.0 n2003909.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003909n2923 phases=2 bus1=n2923.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003910 phases=1 windings=2 buses=[n2303.1.0 n2003910.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003911 phases=3 windings=2 buses=[n3823 n2003911] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003911n3823 phases=3 bus1=n3823.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3003912 phases=3 windings=2 buses=[n2057 n2003912] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003912n2057 phases=3 bus1=n2057.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3003913 phases=1 windings=2 buses=[n2147.1.0 n2003913.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003914 phases=1 windings=2 buses=[n3285.1.0 n2003914.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003915 phases=1 windings=3 buses=[n2546.3.1 n2003915.1.0 n2003915.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003915n2546 phases=2 bus1=n2546.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003916 phases=1 windings=2 buses=[n437.1.0 n2003916.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003917 phases=3 windings=2 buses=[n1105 n2003917] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003917n1105 phases=3 bus1=n1105.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3003918 phases=1 windings=3 buses=[n1231.1.3 n2003918.1.0 n2003918.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003918n1231 phases=2 bus1=n1231.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003919 phases=3 windings=2 buses=[n1721 n2003919] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003919n1721 phases=3 bus1=n1721.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3003920 phases=3 windings=2 buses=[n1741 n2003920] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003920n1741 phases=3 bus1=n1741.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3003921 phases=1 windings=3 buses=[n2161.2.3 n2003921.1.0 n2003921.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003921n2161 phases=2 bus1=n2161.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003922 phases=1 windings=2 buses=[n3211.1.0 n2003922.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003923 phases=3 windings=2 buses=[n2004 n2003923] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003923n2004 phases=3 bus1=n2004.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3003924 phases=1 windings=3 buses=[n831.2.3 n2003924.1.0 n2003924.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003924n831 phases=2 bus1=n831.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003925 phases=1 windings=3 buses=[n381.3.2 n2003925.1.0 n2003925.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003925n381 phases=2 bus1=n381.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003926 phases=1 windings=3 buses=[n3532.1.3 n2003926.1.0 n2003926.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003926n3532 phases=2 bus1=n3532.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003927 phases=1 windings=2 buses=[n2017.1.0 n2003927.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003928 phases=1 windings=2 buses=[n1859.1.0 n2003928.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003929 phases=1 windings=3 buses=[n2547.3.1 n2003929.1.0 n2003929.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003929n2547 phases=2 bus1=n2547.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003930 phases=1 windings=2 buses=[n1860.1.0 n2003930.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003931 phases=1 windings=3 buses=[n56.3.1 n2003931.1.0 n2003931.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003931n56 phases=2 bus1=n56.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003932 phases=1 windings=2 buses=[n3233.1.0 n2003932.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003933 phases=1 windings=3 buses=[n2184.1.3 n2003933.1.0 n2003933.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003933n2184 phases=2 bus1=n2184.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003934 phases=1 windings=3 buses=[n2039.1.3 n2003934.1.0 n2003934.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003934n2039 phases=2 bus1=n2039.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003935 phases=1 windings=3 buses=[n2187.1.3 n2003935.1.0 n2003935.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003935n2187 phases=2 bus1=n2187.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003936 phases=3 windings=2 buses=[n3762 n2003936] conns=[delta wye] kVs=[22.0 0.433] kVAs=[315.0 315.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003936n3762 phases=3 bus1=n3762.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2487378947599536e+16 | -6243686351956592.0 1.2487378947599536e+16 | -6243686351956592.0 -6243686351956592.0 1.2487378947599536e+16]
New Transformer.t3003937 phases=1 windings=3 buses=[n443.1.2 n2003937.1.0 n2003937.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003937n443 phases=2 bus1=n443.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003938 phases=1 windings=3 buses=[n3779.1.3 n2003938.1.0 n2003938.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003938n3779 phases=2 bus1=n3779.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003939 phases=1 windings=3 buses=[n843.1.2 n2003939.1.0 n2003939.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003939n843 phases=2 bus1=n843.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003940 phases=1 windings=2 buses=[n1991.1.0 n2003940.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003941 phases=3 windings=2 buses=[n943 n2003941] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3003941n943 phases=3 bus1=n943.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3003942 phases=1 windings=2 buses=[n1677.1.0 n2003942.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003943 phases=3 windings=2 buses=[n214 n2003943] conns=[delta wye] kVs=[22.0 0.433] kVAs=[300.0 300.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003943n214 phases=3 bus1=n214.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.308517053799098e+16 | -6542581997704491.0 1.308517053799098e+16 | -6542581997704491.0 -6542581997704491.0 1.308517053799098e+16]
New Transformer.t3003944 phases=1 windings=3 buses=[n374.3.1 n2003944.1.0 n2003944.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003944n374 phases=2 bus1=n374.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3003945 phases=1 windings=2 buses=[n620.1.0 n2003945.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003946 phases=1 windings=3 buses=[n59.3.1 n2003946.1.0 n2003946.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003946n59 phases=2 bus1=n59.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003947 phases=1 windings=3 buses=[n3488.2.3 n2003947.1.0 n2003947.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003947n3488 phases=2 bus1=n3488.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003948 phases=1 windings=3 buses=[n432.1.2 n2003948.1.0 n2003948.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.05 1.0 1.0]
New Reactor.lo3003948n432 phases=2 bus1=n432.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003949 phases=1 windings=3 buses=[n53.1.3 n2003949.1.0 n2003949.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003949n53 phases=2 bus1=n53.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003950 phases=1 windings=3 buses=[n2633.2.1 n2003950.1.0 n2003950.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003950n2633 phases=2 bus1=n2633.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003951 phases=1 windings=3 buses=[n3787.2.1 n2003951.1.0 n2003951.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003951n3787 phases=2 bus1=n3787.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3003952 phases=1 windings=3 buses=[n1067.3.1 n2003952.1.0 n2003952.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003952n1067 phases=2 bus1=n1067.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003953 phases=1 windings=2 buses=[n1911.1.0 n2003953.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003954 phases=1 windings=2 buses=[n1259.1.0 n2003954.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003955 phases=1 windings=3 buses=[n2360.2.3 n2003955.1.0 n2003955.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003955n2360 phases=2 bus1=n2360.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003956 phases=1 windings=3 buses=[n840.1.2 n2003956.1.0 n2003956.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003956n840 phases=2 bus1=n840.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003957 phases=3 windings=2 buses=[n552 n2003957] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003957n552 phases=3 bus1=n552.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3003958 phases=1 windings=3 buses=[n107.2.3 n2003958.1.0 n2003958.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003958n107 phases=2 bus1=n107.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003959 phases=1 windings=3 buses=[n3700.1.2 n2003959.1.0 n2003959.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003959n3700 phases=2 bus1=n3700.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003960 phases=1 windings=3 buses=[n2636.2.1 n2003960.1.0 n2003960.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003960n2636 phases=2 bus1=n2636.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003961 phases=1 windings=3 buses=[n802.2.3 n2003961.1.0 n2003961.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003961n802 phases=2 bus1=n802.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003962 phases=1 windings=3 buses=[n3371.2.3 n2003962.1.0 n2003962.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003962n3371 phases=2 bus1=n3371.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003963 phases=3 windings=2 buses=[n3745 n2003963] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003963n3745 phases=3 bus1=n3745.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3003964 phases=3 windings=2 buses=[n2575 n2003964] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003964n2575 phases=3 bus1=n2575.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3003966 phases=1 windings=2 buses=[n2108.1.0 n2003966.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003967 phases=1 windings=3 buses=[n804.3.2 n2003967.1.0 n2003967.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003967n804 phases=2 bus1=n804.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003968 phases=1 windings=3 buses=[n1562.3.1 n2003968.1.0 n2003968.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003968n1562 phases=2 bus1=n1562.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003969 phases=1 windings=3 buses=[n1336.1.3 n2003969.1.0 n2003969.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003969n1336 phases=2 bus1=n1336.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3003970 phases=1 windings=3 buses=[n299.2.3 n2003970.1.0 n2003970.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003970n299 phases=2 bus1=n299.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003971 phases=1 windings=2 buses=[n2081.1.0 n2003971.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003972 phases=1 windings=3 buses=[n3063.1.3 n2003972.1.0 n2003972.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003972n3063 phases=2 bus1=n3063.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003973 phases=1 windings=2 buses=[n2863.1.0 n2003973.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003974 phases=1 windings=3 buses=[n689.1.2 n2003974.1.0 n2003974.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003974n689 phases=2 bus1=n689.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003975 phases=1 windings=3 buses=[n448.2.3 n2003975.1.0 n2003975.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003975n448 phases=2 bus1=n448.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003976 phases=1 windings=3 buses=[n3454.2.3 n2003976.1.0 n2003976.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003976n3454 phases=2 bus1=n3454.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003977 phases=1 windings=2 buses=[n2351.1.0 n2003977.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003978 phases=1 windings=2 buses=[n1349.1.0 n2003978.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003979 phases=1 windings=2 buses=[n1516.1.0 n2003979.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003980 phases=1 windings=3 buses=[n1830.1.3 n2003980.1.0 n2003980.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003980n1830 phases=2 bus1=n1830.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003981 phases=1 windings=3 buses=[n903.3.1 n2003981.1.0 n2003981.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003981n903 phases=2 bus1=n903.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003982 phases=1 windings=3 buses=[n1441.1.3 n2003982.1.0 n2003982.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003982n1441 phases=2 bus1=n1441.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003983 phases=1 windings=3 buses=[n282.2.3 n2003983.1.0 n2003983.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003983n282 phases=2 bus1=n282.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003984 phases=1 windings=3 buses=[n2687.1.2 n2003984.1.0 n2003984.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003984n2687 phases=2 bus1=n2687.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003985 phases=1 windings=3 buses=[n248.2.3 n2003985.1.0 n2003985.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003985n248 phases=2 bus1=n248.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003986 phases=3 windings=2 buses=[n369 n2003986] conns=[delta wye] kVs=[22.0 0.433] kVAs=[200.0 200.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003986n369 phases=3 bus1=n369.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.962775580698647e+16 | -9813872996556736.0 1.962775580698647e+16 | -9813872996556736.0 -9813872996556736.0 1.962775580698647e+16]
New Transformer.t3003987 phases=1 windings=3 buses=[n1135.1.3 n2003987.1.0 n2003987.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003987n1135 phases=2 bus1=n1135.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003988 phases=1 windings=3 buses=[n1395.1.3 n2003988.1.0 n2003988.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003988n1395 phases=2 bus1=n1395.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003989 phases=1 windings=2 buses=[n1633.1.0 n2003989.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003990 phases=1 windings=2 buses=[n2542.1.0 n2003990.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3003991 phases=1 windings=2 buses=[n439.1.0 n2003991.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3003992 phases=1 windings=3 buses=[n1128.1.3 n2003992.1.0 n2003992.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003992n1128 phases=2 bus1=n1128.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003993 phases=1 windings=3 buses=[n1925.1.3 n2003993.1.0 n2003993.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3003993n1925 phases=2 bus1=n1925.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003994 phases=3 windings=2 buses=[n3156 n2003994] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003994n3156 phases=3 bus1=n3156.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3003995 phases=1 windings=3 buses=[n1194.1.3 n2003995.1.0 n2003995.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003995n1194 phases=2 bus1=n1194.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3003996 phases=1 windings=3 buses=[n2121.1.2 n2003996.1.0 n2003996.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003996n2121 phases=2 bus1=n2121.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3003997 phases=1 windings=3 buses=[n1576.3.1 n2003997.1.0 n2003997.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003997n1576 phases=2 bus1=n1576.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003998 phases=1 windings=3 buses=[n1650.2.3 n2003998.1.0 n2003998.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3003998n1650 phases=2 bus1=n1650.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3003999 phases=3 windings=2 buses=[n869 n2003999] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3003999n869 phases=3 bus1=n869.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3004000 phases=3 windings=2 buses=[n1099 n2004000] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004000n1099 phases=3 bus1=n1099.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004001 phases=1 windings=3 buses=[n640.2.3 n2004001.1.0 n2004001.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004001n640 phases=2 bus1=n640.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004002 phases=1 windings=3 buses=[n718.3.1 n2004002.1.0 n2004002.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004002n718 phases=2 bus1=n718.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004003 phases=1 windings=3 buses=[n3376.2.3 n2004003.1.0 n2004003.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004003n3376 phases=2 bus1=n3376.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004004 phases=3 windings=2 buses=[n2797 n2004004] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004004n2797 phases=3 bus1=n2797.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004005 phases=1 windings=2 buses=[n2131.1.0 n2004005.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004006 phases=1 windings=2 buses=[n453.1.0 n2004006.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004007 phases=1 windings=3 buses=[n947.3.1 n2004007.1.0 n2004007.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004007n947 phases=2 bus1=n947.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004008 phases=1 windings=2 buses=[n1884.1.0 n2004008.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004009 phases=1 windings=3 buses=[n9.3.2 n2004009.1.0 n2004009.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004009n9 phases=2 bus1=n9.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004010 phases=1 windings=2 buses=[n3471.1.0 n2004010.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004011 phases=1 windings=3 buses=[n1528.1.3 n2004011.1.0 n2004011.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004011n1528 phases=2 bus1=n1528.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004012 phases=1 windings=3 buses=[n2976.2.3 n2004012.1.0 n2004012.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004012n2976 phases=2 bus1=n2976.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004013 phases=3 windings=2 buses=[n3690 n2004013] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004013n3690 phases=3 bus1=n3690.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3004014 phases=3 windings=2 buses=[n946 n2004014] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004014n946 phases=3 bus1=n946.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3004015 phases=1 windings=3 buses=[n206.2.3 n2004015.1.0 n2004015.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004015n206 phases=2 bus1=n206.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004016 phases=1 windings=3 buses=[n730.1.3 n2004016.1.0 n2004016.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004016n730 phases=2 bus1=n730.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004017 phases=1 windings=3 buses=[n1908.3.1 n2004017.1.0 n2004017.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004017n1908 phases=2 bus1=n1908.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004018 phases=1 windings=2 buses=[n2254.1.0 n2004018.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004019 phases=1 windings=3 buses=[n2391.2.3 n2004019.1.0 n2004019.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004019n2391 phases=2 bus1=n2391.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004020 phases=1 windings=2 buses=[n2506.1.0 n2004020.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004021 phases=1 windings=3 buses=[n2690.1.2 n2004021.1.0 n2004021.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004021n2690 phases=2 bus1=n2690.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004022 phases=3 windings=2 buses=[n3088 n2004022] conns=[delta wye] kVs=[22.0 0.433] kVAs=[200.0 200.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004022n3088 phases=3 bus1=n3088.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.962775580698647e+16 | -9813872996556736.0 1.962775580698647e+16 | -9813872996556736.0 -9813872996556736.0 1.962775580698647e+16]
New Transformer.t3004023 phases=1 windings=3 buses=[n1489.1.2 n2004023.1.0 n2004023.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004023n1489 phases=2 bus1=n1489.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004024 phases=3 windings=2 buses=[n1334 n2004024] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004024n1334 phases=3 bus1=n1334.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004025 phases=3 windings=2 buses=[n3662 n2004025] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004025n3662 phases=3 bus1=n3662.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004026 phases=1 windings=3 buses=[n163.3.1 n2004026.1.0 n2004026.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004026n163 phases=2 bus1=n163.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004027 phases=3 windings=2 buses=[n403 n2004027] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004027n403 phases=3 bus1=n403.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004028 phases=3 windings=2 buses=[n1328 n2004028] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004028n1328 phases=3 bus1=n1328.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3004029 phases=3 windings=2 buses=[n3715 n2004029] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004029n3715 phases=3 bus1=n3715.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004030 phases=1 windings=3 buses=[n3135.3.1 n2004030.1.0 n2004030.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004030n3135 phases=2 bus1=n3135.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004031 phases=1 windings=3 buses=[n2962.2.3 n2004031.1.0 n2004031.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004031n2962 phases=2 bus1=n2962.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004032 phases=1 windings=3 buses=[n766.1.3 n2004032.1.0 n2004032.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004032n766 phases=2 bus1=n766.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004033 phases=1 windings=2 buses=[n1424.1.0 n2004033.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004034 phases=1 windings=3 buses=[n2975.1.3 n2004034.1.0 n2004034.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004034n2975 phases=2 bus1=n2975.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004035 phases=1 windings=2 buses=[n2199.1.0 n2004035.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004036 phases=1 windings=3 buses=[n2515.2.1 n2004036.1.0 n2004036.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004036n2515 phases=2 bus1=n2515.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004037 phases=1 windings=2 buses=[n3070.1.0 n2004037.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004038 phases=1 windings=3 buses=[n2266.1.3 n2004038.1.0 n2004038.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004038n2266 phases=2 bus1=n2266.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004039 phases=1 windings=2 buses=[n2256.1.0 n2004039.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004040 phases=1 windings=3 buses=[n2377.3.1 n2004040.1.0 n2004040.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004040n2377 phases=2 bus1=n2377.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004041 phases=1 windings=3 buses=[n3058.2.3 n2004041.1.0 n2004041.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004041n3058 phases=2 bus1=n3058.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004042 phases=1 windings=3 buses=[n3206.3.2 n2004042.1.0 n2004042.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004042n3206 phases=2 bus1=n3206.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004043 phases=1 windings=3 buses=[n96.2.3 n2004043.1.0 n2004043.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004043n96 phases=2 bus1=n96.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004044 phases=1 windings=2 buses=[n1797.1.0 n2004044.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004045 phases=3 windings=2 buses=[n2742 n2004045] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004045n2742 phases=3 bus1=n2742.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004046 phases=1 windings=3 buses=[n65.2.1 n2004046.1.0 n2004046.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004046n65 phases=2 bus1=n65.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004047 phases=1 windings=2 buses=[n2054.1.0 n2004047.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004048 phases=1 windings=3 buses=[n2152.1.2 n2004048.1.0 n2004048.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004048n2152 phases=2 bus1=n2152.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004049 phases=1 windings=2 buses=[n1559.1.0 n2004049.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004050 phases=1 windings=3 buses=[n518.3.2 n2004050.1.0 n2004050.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004050n518 phases=2 bus1=n518.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004051 phases=3 windings=2 buses=[n1678 n2004051] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004051n1678 phases=3 bus1=n1678.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004052 phases=1 windings=2 buses=[n2215.1.0 n2004052.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004053 phases=1 windings=2 buses=[n1630.1.0 n2004053.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004054 phases=1 windings=3 buses=[n3041.2.3 n2004054.1.0 n2004054.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004054n3041 phases=2 bus1=n3041.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004055 phases=1 windings=3 buses=[n256.2.3 n2004055.1.0 n2004055.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004055n256 phases=2 bus1=n256.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004056 phases=1 windings=3 buses=[n1403.1.3 n2004056.1.0 n2004056.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004056n1403 phases=2 bus1=n1403.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004057 phases=1 windings=3 buses=[n2695.1.3 n2004057.1.0 n2004057.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004057n2695 phases=2 bus1=n2695.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004058 phases=1 windings=3 buses=[n3083.1.3 n2004058.1.0 n2004058.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004058n3083 phases=2 bus1=n3083.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004059 phases=3 windings=2 buses=[n2075 n2004059] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004059n2075 phases=3 bus1=n2075.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004060 phases=3 windings=2 buses=[n2166 n2004060] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004060n2166 phases=3 bus1=n2166.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004061 phases=1 windings=2 buses=[n2068.1.0 n2004061.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004062 phases=1 windings=2 buses=[n367.1.0 n2004062.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004063 phases=1 windings=3 buses=[n2413.3.1 n2004063.1.0 n2004063.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004063n2413 phases=2 bus1=n2413.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004064 phases=1 windings=3 buses=[n3655.1.3 n2004064.1.0 n2004064.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004064n3655 phases=2 bus1=n3655.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004065 phases=1 windings=3 buses=[n2608.3.1 n2004065.1.0 n2004065.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004065n2608 phases=2 bus1=n2608.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004066 phases=3 windings=2 buses=[n1731 n2004066] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004066n1731 phases=3 bus1=n1731.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004067 phases=1 windings=2 buses=[n2778.1.0 n2004067.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004068 phases=1 windings=2 buses=[n1686.1.0 n2004068.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004069 phases=1 windings=3 buses=[n3004.2.3 n2004069.1.0 n2004069.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004069n3004 phases=2 bus1=n3004.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004070 phases=1 windings=3 buses=[n3796.2.3 n2004070.1.0 n2004070.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004070n3796 phases=2 bus1=n3796.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004071 phases=1 windings=2 buses=[n1739.1.0 n2004071.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004072 phases=3 windings=2 buses=[n1533 n2004072] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004072n1533 phases=3 bus1=n1533.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004073 phases=1 windings=3 buses=[n1538.1.3 n2004073.1.0 n2004073.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004073n1538 phases=2 bus1=n1538.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004074 phases=1 windings=3 buses=[n2191.1.2 n2004074.1.0 n2004074.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004074n2191 phases=2 bus1=n2191.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004075 phases=1 windings=2 buses=[n2734.1.0 n2004075.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[5.0 5.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004076 phases=3 windings=2 buses=[n2024 n2004076] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004076n2024 phases=3 bus1=n2024.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004077 phases=1 windings=2 buses=[n1641.1.0 n2004077.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004078 phases=1 windings=3 buses=[n2812.3.1 n2004078.1.0 n2004078.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004078n2812 phases=2 bus1=n2812.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004079 phases=3 windings=2 buses=[n2504 n2004079] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004079n2504 phases=3 bus1=n2504.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3004080 phases=1 windings=3 buses=[n3082.3.1 n2004080.1.0 n2004080.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[15.0 15.0 15.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004080n3082 phases=2 bus1=n3082.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.5495958392936676e+16 | -3.5495922897013784e+16 3.5495958392936676e+16]
New Transformer.t3004081 phases=3 windings=2 buses=[n2158 n2004081] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004081n2158 phases=3 bus1=n2158.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004082 phases=1 windings=3 buses=[n2678.2.1 n2004082.1.0 n2004082.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004082n2678 phases=2 bus1=n2678.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004083 phases=1 windings=2 buses=[n3375.1.0 n2004083.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004084 phases=1 windings=2 buses=[n1547.1.0 n2004084.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004085 phases=1 windings=2 buses=[n1539.1.0 n2004085.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004086 phases=1 windings=3 buses=[n3656.1.3 n2004086.1.0 n2004086.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004086n3656 phases=2 bus1=n3656.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004087 phases=1 windings=3 buses=[n2563.3.1 n2004087.1.0 n2004087.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004087n2563 phases=2 bus1=n2563.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004088 phases=1 windings=2 buses=[n1261.1.0 n2004088.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004089 phases=1 windings=3 buses=[n177.2.3 n2004089.1.0 n2004089.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004089n177 phases=2 bus1=n177.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004091 phases=1 windings=3 buses=[n2047.3.1 n2004091.1.0 n2004091.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004091n2047 phases=2 bus1=n2047.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004092 phases=1 windings=2 buses=[n763.1.0 n2004092.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004093 phases=1 windings=3 buses=[n663.3.1 n2004093.1.0 n2004093.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004093n663 phases=2 bus1=n663.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004094 phases=3 windings=2 buses=[n2421 n2004094] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004094n2421 phases=3 bus1=n2421.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004095 phases=1 windings=3 buses=[n1369.1.3 n2004095.1.0 n2004095.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004095n1369 phases=2 bus1=n1369.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004096 phases=1 windings=2 buses=[n1745.1.0 n2004096.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004097 phases=3 windings=2 buses=[n3010 n2004097] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004097n3010 phases=3 bus1=n3010.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004098 phases=1 windings=3 buses=[n1079.2.1 n2004098.1.0 n2004098.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004098n1079 phases=2 bus1=n1079.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004099 phases=1 windings=2 buses=[n1373.1.0 n2004099.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004100 phases=1 windings=3 buses=[n232.2.3 n2004100.1.0 n2004100.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004100n232 phases=2 bus1=n232.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004101 phases=1 windings=2 buses=[n2239.1.0 n2004101.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004102 phases=1 windings=2 buses=[n841.1.0 n2004102.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004103 phases=1 windings=3 buses=[n2598.1.3 n2004103.1.0 n2004103.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004103n2598 phases=2 bus1=n2598.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004104 phases=1 windings=2 buses=[n760.1.0 n2004104.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004105 phases=1 windings=2 buses=[n2277.1.0 n2004105.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004106 phases=1 windings=3 buses=[n579.1.3 n2004106.1.0 n2004106.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004106n579 phases=2 bus1=n579.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004107 phases=3 windings=2 buses=[n2625 n2004107] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004107n2625 phases=3 bus1=n2625.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004108 phases=1 windings=3 buses=[n3066.1.2 n2004108.1.0 n2004108.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004108n3066 phases=2 bus1=n3066.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004109 phases=1 windings=3 buses=[n3338.1.3 n2004109.1.0 n2004109.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004109n3338 phases=2 bus1=n3338.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004110 phases=3 windings=2 buses=[n1570 n2004110] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004110n1570 phases=3 bus1=n1570.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004111 phases=3 windings=2 buses=[n3163 n2004111] conns=[delta wye] kVs=[22.0 0.433] kVAs=[200.0 200.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004111n3163 phases=3 bus1=n3163.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.962775580698647e+16 | -9813872996556736.0 1.962775580698647e+16 | -9813872996556736.0 -9813872996556736.0 1.962775580698647e+16]
New Transformer.t3004112 phases=3 windings=2 buses=[n770 n2004112] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004112n770 phases=3 bus1=n770.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004113 phases=1 windings=2 buses=[n1774.1.0 n2004113.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004114 phases=1 windings=3 buses=[n3640.1.3 n2004114.1.0 n2004114.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004114n3640 phases=2 bus1=n3640.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004115 phases=3 windings=2 buses=[n1951 n2004115] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004115n1951 phases=3 bus1=n1951.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004116 phases=1 windings=3 buses=[n721.1.3 n2004116.1.0 n2004116.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004116n721 phases=2 bus1=n721.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004117 phases=1 windings=3 buses=[n3047.3.2 n2004117.1.0 n2004117.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004117n3047 phases=2 bus1=n3047.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004118 phases=1 windings=2 buses=[n1381.1.0 n2004118.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004119 phases=1 windings=3 buses=[n2881.2.3 n2004119.1.0 n2004119.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004119n2881 phases=2 bus1=n2881.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004120 phases=1 windings=2 buses=[n1704.1.0 n2004120.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[5.0 5.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004121 phases=1 windings=3 buses=[n2322.1.3 n2004121.1.0 n2004121.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004121n2322 phases=2 bus1=n2322.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004122 phases=1 windings=2 buses=[n820.1.0 n2004122.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004123 phases=1 windings=3 buses=[n3675.1.2 n2004123.1.0 n2004123.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004123n3675 phases=2 bus1=n3675.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004124 phases=1 windings=3 buses=[n2895.1.2 n2004124.1.0 n2004124.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004124n2895 phases=2 bus1=n2895.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004125 phases=3 windings=2 buses=[n2844 n2004125] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004125n2844 phases=3 bus1=n2844.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004126 phases=1 windings=2 buses=[n3613.1.0 n2004126.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004127 phases=1 windings=3 buses=[n2933.2.3 n2004127.1.0 n2004127.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004127n2933 phases=2 bus1=n2933.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004128 phases=1 windings=2 buses=[n2657.1.0 n2004128.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004129 phases=1 windings=3 buses=[n458.2.3 n2004129.1.0 n2004129.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004129n458 phases=2 bus1=n458.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004130 phases=1 windings=3 buses=[n1027.1.3 n2004130.1.0 n2004130.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004130n1027 phases=2 bus1=n1027.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004131 phases=1 windings=2 buses=[n1823.1.0 n2004131.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004132 phases=1 windings=3 buses=[n1355.3.1 n2004132.1.0 n2004132.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004132n1355 phases=2 bus1=n1355.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004133 phases=1 windings=3 buses=[n3821.1.2 n2004133.1.0 n2004133.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004133n3821 phases=2 bus1=n3821.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004134 phases=1 windings=3 buses=[n3771.2.3 n2004134.1.0 n2004134.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004134n3771 phases=2 bus1=n3771.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004135 phases=1 windings=3 buses=[n1072.1.3 n2004135.1.0 n2004135.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004135n1072 phases=2 bus1=n1072.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004136 phases=1 windings=3 buses=[n2960.2.3 n2004136.1.0 n2004136.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004136n2960 phases=2 bus1=n2960.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004137 phases=1 windings=2 buses=[n470.1.0 n2004137.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004138 phases=1 windings=2 buses=[n1552.1.0 n2004138.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004139 phases=3 windings=2 buses=[n1710 n2004139] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004139n1710 phases=3 bus1=n1710.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004140 phases=1 windings=3 buses=[n2557.2.1 n2004140.1.0 n2004140.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004140n2557 phases=2 bus1=n2557.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004141 phases=1 windings=3 buses=[n961.3.1 n2004141.1.0 n2004141.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004141n961 phases=2 bus1=n961.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004142 phases=1 windings=2 buses=[n2159.1.0 n2004142.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004143 phases=1 windings=3 buses=[n1635.1.3 n2004143.1.0 n2004143.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004143n1635 phases=2 bus1=n1635.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004144 phases=3 windings=2 buses=[n2873 n2004144] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004144n2873 phases=3 bus1=n2873.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004145 phases=1 windings=3 buses=[n2606.1.2 n2004145.1.0 n2004145.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004145n2606 phases=2 bus1=n2606.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004146 phases=1 windings=3 buses=[n1266.2.3 n2004146.1.0 n2004146.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004146n1266 phases=2 bus1=n1266.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004147 phases=1 windings=3 buses=[n3524.2.3 n2004147.1.0 n2004147.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004147n3524 phases=2 bus1=n3524.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004148 phases=1 windings=2 buses=[n1068.1.0 n2004148.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004149 phases=1 windings=3 buses=[n2932.2.3 n2004149.1.0 n2004149.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004149n2932 phases=2 bus1=n2932.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004150 phases=1 windings=3 buses=[n887.2.3 n2004150.1.0 n2004150.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004150n887 phases=2 bus1=n887.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004151 phases=3 windings=2 buses=[n243 n2004151] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004151n243 phases=3 bus1=n243.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004152 phases=1 windings=2 buses=[n1457.1.0 n2004152.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004153 phases=1 windings=3 buses=[n2596.2.3 n2004153.1.0 n2004153.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004153n2596 phases=2 bus1=n2596.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004154 phases=3 windings=2 buses=[n3602 n2004154] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004154n3602 phases=3 bus1=n3602.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004155 phases=1 windings=3 buses=[n2130.1.3 n2004155.1.0 n2004155.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004155n2130 phases=2 bus1=n2130.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004156 phases=1 windings=2 buses=[n2463.1.0 n2004156.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004157 phases=1 windings=2 buses=[n3001.1.0 n2004157.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004158 phases=3 windings=2 buses=[n1306 n2004158] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004158n1306 phases=3 bus1=n1306.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3004159 phases=1 windings=3 buses=[n2893.2.3 n2004159.1.0 n2004159.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004159n2893 phases=2 bus1=n2893.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004160 phases=1 windings=3 buses=[n2627.2.3 n2004160.1.0 n2004160.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004160n2627 phases=2 bus1=n2627.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004161 phases=3 windings=2 buses=[n1008 n2004161] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004161n1008 phases=3 bus1=n1008.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3004162 phases=1 windings=2 buses=[n1583.1.0 n2004162.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004163 phases=1 windings=3 buses=[n2338.1.2 n2004163.1.0 n2004163.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004163n2338 phases=2 bus1=n2338.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004164 phases=1 windings=3 buses=[n876.3.1 n2004164.1.0 n2004164.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004164n876 phases=2 bus1=n876.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004165 phases=3 windings=2 buses=[n645 n2004165] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004165n645 phases=3 bus1=n645.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004166 phases=3 windings=2 buses=[n1299 n2004166] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004166n1299 phases=3 bus1=n1299.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004167 phases=1 windings=3 buses=[n1657.1.3 n2004167.1.0 n2004167.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004167n1657 phases=2 bus1=n1657.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004168 phases=1 windings=2 buses=[n3324.1.0 n2004168.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004169 phases=1 windings=2 buses=[n2910.1.0 n2004169.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004170 phases=1 windings=3 buses=[n2867.2.3 n2004170.1.0 n2004170.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004170n2867 phases=2 bus1=n2867.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004171 phases=1 windings=3 buses=[n3272.2.3 n2004171.1.0 n2004171.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004171n3272 phases=2 bus1=n3272.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004172 phases=1 windings=3 buses=[n2749.2.3 n2004172.1.0 n2004172.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004172n2749 phases=2 bus1=n2749.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004174 phases=1 windings=2 buses=[n2444.1.0 n2004174.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004175 phases=1 windings=3 buses=[n1792.1.3 n2004175.1.0 n2004175.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004175n1792 phases=2 bus1=n1792.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004176 phases=1 windings=3 buses=[n2607.1.2 n2004176.1.0 n2004176.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004176n2607 phases=2 bus1=n2607.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004178 phases=1 windings=2 buses=[n2099.1.0 n2004178.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004179 phases=3 windings=2 buses=[n2754 n2004179] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004179n2754 phases=3 bus1=n2754.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3004180 phases=1 windings=2 buses=[n1742.1.0 n2004180.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004181 phases=1 windings=3 buses=[n2830.3.2 n2004181.1.0 n2004181.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004181n2830 phases=2 bus1=n2830.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004182 phases=1 windings=2 buses=[n1065.1.0 n2004182.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004183 phases=1 windings=3 buses=[n1256.3.1 n2004183.1.0 n2004183.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004183n1256 phases=2 bus1=n1256.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004184 phases=1 windings=3 buses=[n2536.2.3 n2004184.1.0 n2004184.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004184n2536 phases=2 bus1=n2536.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004185 phases=3 windings=2 buses=[n3750 n2004185] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004185n3750 phases=3 bus1=n3750.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004186 phases=1 windings=3 buses=[n526.2.3 n2004186.1.0 n2004186.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[63.0 63.0 63.0] %Rs=[0.8750000000000004 1.7499999999999996 1.7499999999999996] XHL=4.32 XHT=4.32 XLT=2.880000000000002 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004186n526 phases=2 bus1=n526.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0250591219320866e+16 | -1.0250580968739898e+16 1.0250591219320866e+16]
New Transformer.t3004187 phases=1 windings=2 buses=[n1832.1.0 n2004187.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004188 phases=1 windings=2 buses=[n1222.1.0 n2004188.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004189 phases=1 windings=3 buses=[n2483.1.3 n2004189.1.0 n2004189.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004189n2483 phases=2 bus1=n2483.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004190 phases=1 windings=3 buses=[n1024.1.3 n2004190.1.0 n2004190.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004190n1024 phases=2 bus1=n1024.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004191 phases=1 windings=2 buses=[n1948.1.0 n2004191.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004192 phases=1 windings=3 buses=[n1702.3.1 n2004192.1.0 n2004192.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004192n1702 phases=2 bus1=n1702.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004193 phases=3 windings=2 buses=[n2480 n2004193] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004193n2480 phases=3 bus1=n2480.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004195 phases=1 windings=3 buses=[n2031.1.3 n2004195.1.0 n2004195.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004195n2031 phases=2 bus1=n2031.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004197 phases=1 windings=2 buses=[n3579.1.0 n2004197.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004198 phases=1 windings=3 buses=[n2342.1.3 n2004198.1.0 n2004198.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004198n2342 phases=2 bus1=n2342.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004199 phases=3 windings=2 buses=[n1685 n2004199] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004199n1685 phases=3 bus1=n1685.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004200 phases=1 windings=3 buses=[n1032.1.3 n2004200.1.0 n2004200.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004200n1032 phases=2 bus1=n1032.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004201 phases=1 windings=3 buses=[n2599.3.2 n2004201.1.0 n2004201.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004201n2599 phases=2 bus1=n2599.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004202 phases=3 windings=2 buses=[n849 n2004202] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004202n849 phases=3 bus1=n849.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004203 phases=1 windings=3 buses=[n3129.1.3 n2004203.1.0 n2004203.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004203n3129 phases=2 bus1=n3129.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004204 phases=1 windings=3 buses=[n3138.2.3 n2004204.1.0 n2004204.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004204n3138 phases=2 bus1=n3138.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004205 phases=1 windings=2 buses=[n2551.1.0 n2004205.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004206 phases=3 windings=2 buses=[n2944 n2004206] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004206n2944 phases=3 bus1=n2944.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004207 phases=3 windings=2 buses=[n2171 n2004207] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004207n2171 phases=3 bus1=n2171.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3004208 phases=1 windings=3 buses=[n844.1.3 n2004208.1.0 n2004208.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004208n844 phases=2 bus1=n844.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004209 phases=3 windings=2 buses=[n2727 n2004209] conns=[delta wye] kVs=[22.0 0.433] kVAs=[200.0 200.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004209n2727 phases=3 bus1=n2727.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.962775580698647e+16 | -9813872996556736.0 1.962775580698647e+16 | -9813872996556736.0 -9813872996556736.0 1.962775580698647e+16]
New Transformer.t3004210 phases=1 windings=2 buses=[n1673.1.0 n2004210.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004211 phases=1 windings=2 buses=[n2137.1.0 n2004211.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004212 phases=3 windings=2 buses=[n2735 n2004212] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004212n2735 phases=3 bus1=n2735.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004213 phases=3 windings=2 buses=[n1901 n2004213] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004213n1901 phases=3 bus1=n1901.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004214 phases=1 windings=3 buses=[n2370.3.1 n2004214.1.0 n2004214.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004214n2370 phases=2 bus1=n2370.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004215 phases=1 windings=3 buses=[n2170.1.3 n2004215.1.0 n2004215.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004215n2170 phases=2 bus1=n2170.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004216 phases=1 windings=3 buses=[n3099.3.1 n2004216.1.0 n2004216.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004216n3099 phases=2 bus1=n3099.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004217 phases=3 windings=2 buses=[n1914 n2004217] conns=[delta wye] kVs=[22.0 0.433] kVAs=[200.0 200.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.05 1.0]
New Reactor.lo3004217n1914 phases=3 bus1=n1914.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.962775580698647e+16 | -9813872996556736.0 1.962775580698647e+16 | -9813872996556736.0 -9813872996556736.0 1.962775580698647e+16]
New Transformer.t3004218 phases=3 windings=2 buses=[n2732 n2004218] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004218n2732 phases=3 bus1=n2732.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004219 phases=1 windings=2 buses=[n1400.1.0 n2004219.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004220 phases=1 windings=3 buses=[n677.1.3 n2004220.1.0 n2004220.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004220n677 phases=2 bus1=n677.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004221 phases=3 windings=2 buses=[n776 n2004221] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004221n776 phases=3 bus1=n776.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004222 phases=1 windings=3 buses=[n875.3.1 n2004222.1.0 n2004222.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[100.0 100.0 100.0] %Rs=[0.8749999999999998 1.7500000000000009 1.7500000000000009] XHL=4.319999999999999 XHT=4.319999999999999 XLT=2.879999999999999 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004222n875 phases=2 bus1=n875.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[6457872468172147.0 | -6457866010306137.0 6457872468172147.0]
New Transformer.t3004223 phases=1 windings=2 buses=[n2223.1.0 n2004223.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004224 phases=1 windings=2 buses=[n1651.1.0 n2004224.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004225 phases=1 windings=3 buses=[n2026.1.3 n2004225.1.0 n2004225.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004225n2026 phases=2 bus1=n2026.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004226 phases=1 windings=3 buses=[n1091.3.1 n2004226.1.0 n2004226.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004226n1091 phases=2 bus1=n1091.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004227 phases=1 windings=3 buses=[n1596.1.3 n2004227.1.0 n2004227.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004227n1596 phases=2 bus1=n1596.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004228 phases=1 windings=2 buses=[n131.1.0 n2004228.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004229 phases=1 windings=3 buses=[n3102.3.1 n2004229.1.0 n2004229.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004229n3102 phases=2 bus1=n3102.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004230 phases=1 windings=3 buses=[n2295.3.2 n2004230.1.0 n2004230.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004230n2295 phases=2 bus1=n2295.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004231 phases=1 windings=2 buses=[n2531.1.0 n2004231.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004232 phases=3 windings=2 buses=[n715 n2004232] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004232n715 phases=3 bus1=n715.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3004233 phases=3 windings=2 buses=[n778 n2004233] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004233n778 phases=3 bus1=n778.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004234 phases=3 windings=2 buses=[n2496 n2004234] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004234n2496 phases=3 bus1=n2496.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004235 phases=3 windings=2 buses=[n1251 n2004235] conns=[delta wye] kVs=[22.0 0.433] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004235n1251 phases=3 bus1=n1251.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.1946351904867034e+17 | -1.5973167965849533e+17 3.1946351904867034e+17 | -1.5973167965849533e+17 -1.5973167965849533e+17 3.1946351904867034e+17]
New Transformer.t3004236 phases=1 windings=2 buses=[n3456.1.0 n2004236.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004237 phases=1 windings=2 buses=[n965.1.0 n2004237.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004238 phases=1 windings=3 buses=[n917.1.3 n2004238.1.0 n2004238.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004238n917 phases=2 bus1=n917.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004239 phases=1 windings=3 buses=[n1658.1.3 n2004239.1.0 n2004239.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004239n1658 phases=2 bus1=n1658.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004240 phases=1 windings=2 buses=[n109.1.0 n2004240.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004241 phases=3 windings=2 buses=[n3425 n2004241] conns=[delta wye] kVs=[22.0 0.433] kVAs=[200.0 200.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004241n3425 phases=3 bus1=n3425.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.962775580698647e+16 | -9813872996556736.0 1.962775580698647e+16 | -9813872996556736.0 -9813872996556736.0 1.962775580698647e+16]
New Transformer.t3004242 phases=1 windings=3 buses=[n479.3.2 n2004242.1.0 n2004242.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004242n479 phases=2 bus1=n479.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004243 phases=1 windings=3 buses=[n1869.3.1 n2004243.1.0 n2004243.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004243n1869 phases=2 bus1=n1869.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004244 phases=1 windings=3 buses=[n483.2.3 n2004244.1.0 n2004244.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004244n483 phases=2 bus1=n483.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004245 phases=3 windings=2 buses=[n87 n2004245] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004245n87 phases=3 bus1=n87.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004246 phases=1 windings=3 buses=[n3695.1.3 n2004246.1.0 n2004246.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004246n3695 phases=2 bus1=n3695.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004247 phases=3 windings=2 buses=[n3592 n2004247] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004247n3592 phases=3 bus1=n3592.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004248 phases=1 windings=2 buses=[n886.1.0 n2004248.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004249 phases=1 windings=2 buses=[n1287.1.0 n2004249.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004250 phases=1 windings=3 buses=[n2294.1.3 n2004250.1.0 n2004250.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004250n2294 phases=2 bus1=n2294.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004251 phases=1 windings=3 buses=[n3214.3.1 n2004251.1.0 n2004251.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004251n3214 phases=2 bus1=n3214.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004252 phases=1 windings=3 buses=[n1033.3.1 n2004252.1.0 n2004252.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004252n1033 phases=2 bus1=n1033.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004253 phases=1 windings=3 buses=[n3037.1.3 n2004253.1.0 n2004253.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004253n3037 phases=2 bus1=n3037.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004254 phases=1 windings=2 buses=[n2530.1.0 n2004254.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[5.0 5.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004255 phases=1 windings=3 buses=[n2737.1.2 n2004255.1.0 n2004255.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004255n2737 phases=2 bus1=n2737.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004256 phases=1 windings=3 buses=[n450.2.3 n2004256.1.0 n2004256.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004256n450 phases=2 bus1=n450.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004257 phases=1 windings=3 buses=[n1625.3.1 n2004257.1.0 n2004257.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004257n1625 phases=2 bus1=n1625.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004260 phases=3 windings=2 buses=[n2323 n2004260] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004260n2323 phases=3 bus1=n2323.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004261 phases=3 windings=2 buses=[n3132 n2004261] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004261n3132 phases=3 bus1=n3132.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004262 phases=1 windings=3 buses=[n1719.1.3 n2004262.1.0 n2004262.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004262n1719 phases=2 bus1=n1719.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004263 phases=1 windings=3 buses=[n11.3.2 n2004263.1.0 n2004263.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004263n11 phases=2 bus1=n11.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004264 phases=1 windings=3 buses=[n3381.2.3 n2004264.1.0 n2004264.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004264n3381 phases=2 bus1=n3381.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004265 phases=1 windings=3 buses=[n2740.1.2 n2004265.1.0 n2004265.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004265n2740 phases=2 bus1=n2740.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004266 phases=1 windings=2 buses=[n1519.1.0 n2004266.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004267 phases=1 windings=3 buses=[n493.2.3 n2004267.1.0 n2004267.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004267n493 phases=2 bus1=n493.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004268 phases=3 windings=2 buses=[n3107 n2004268] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004268n3107 phases=3 bus1=n3107.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3004270 phases=3 windings=2 buses=[n2077 n2004270] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004270n2077 phases=3 bus1=n2077.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3004271 phases=3 windings=2 buses=[n2089 n2004271] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004271n2089 phases=3 bus1=n2089.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004272 phases=1 windings=3 buses=[n2167.1.3 n2004272.1.0 n2004272.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004272n2167 phases=2 bus1=n2167.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004273 phases=1 windings=3 buses=[n2565.1.3 n2004273.1.0 n2004273.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004273n2565 phases=2 bus1=n2565.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004274 phases=1 windings=2 buses=[n277.1.0 n2004274.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004275 phases=1 windings=3 buses=[n2718.1.2 n2004275.1.0 n2004275.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004275n2718 phases=2 bus1=n2718.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004276 phases=1 windings=2 buses=[n1637.1.0 n2004276.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004277 phases=1 windings=3 buses=[n2000.3.2 n2004277.1.0 n2004277.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004277n2000 phases=2 bus1=n2000.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004278 phases=1 windings=3 buses=[n1264.3.1 n2004278.1.0 n2004278.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004278n1264 phases=2 bus1=n1264.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004279 phases=1 windings=3 buses=[n2446.1.2 n2004279.1.0 n2004279.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004279n2446 phases=2 bus1=n2446.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004280 phases=1 windings=2 buses=[n1865.1.0 n2004280.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004281 phases=3 windings=2 buses=[n1886 n2004281] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004281n1886 phases=3 bus1=n1886.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004282 phases=1 windings=3 buses=[n515.2.3 n2004282.1.0 n2004282.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004282n515 phases=2 bus1=n515.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004283 phases=1 windings=2 buses=[n891.1.0 n2004283.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004284 phases=1 windings=3 buses=[n1034.2.3 n2004284.1.0 n2004284.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004284n1034 phases=2 bus1=n1034.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004285 phases=1 windings=3 buses=[n1389.2.1 n2004285.1.0 n2004285.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004285n1389 phases=2 bus1=n1389.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004286 phases=3 windings=2 buses=[n406 n2004286] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004286n406 phases=3 bus1=n406.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004287 phases=1 windings=3 buses=[n764.2.1 n2004287.1.0 n2004287.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004287n764 phases=2 bus1=n764.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004288 phases=1 windings=3 buses=[n1055.1.3 n2004288.1.0 n2004288.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004288n1055 phases=2 bus1=n1055.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004289 phases=1 windings=2 buses=[n551.1.0 n2004289.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004290 phases=3 windings=2 buses=[n3500 n2004290] conns=[delta wye] kVs=[22.0 0.433] kVAs=[750.0 750.0] XHL=4.88 %loadloss=1.1 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004290n3500 phases=3 bus1=n3500.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6456482868043389.0 | -3228239819901784.5 6456482868043389.0 | -3228239819901784.5 -3228239819901784.5 6456482868043389.0]
New Transformer.t3004291 phases=1 windings=3 buses=[n3710.1.2 n2004291.1.0 n2004291.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004291n3710 phases=2 bus1=n3710.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004292 phases=1 windings=3 buses=[n1371.3.1 n2004292.1.0 n2004292.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004292n1371 phases=2 bus1=n1371.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004293 phases=1 windings=2 buses=[n1595.1.0 n2004293.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004294 phases=1 windings=2 buses=[n1813.1.0 n2004294.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004295 phases=1 windings=3 buses=[n1689.2.1 n2004295.1.0 n2004295.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004295n1689 phases=2 bus1=n1689.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004296 phases=3 windings=2 buses=[n2982 n2004296] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004296n2982 phases=3 bus1=n2982.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004297 phases=3 windings=2 buses=[n3398 n2004297] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004297n3398 phases=3 bus1=n3398.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004298 phases=1 windings=2 buses=[n1954.1.0 n2004298.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004299 phases=1 windings=3 buses=[n1812.3.1 n2004299.1.0 n2004299.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004299n1812 phases=2 bus1=n1812.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004300 phases=1 windings=2 buses=[n3605.1.0 n2004300.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004301 phases=1 windings=2 buses=[n1277.1.0 n2004301.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004302 phases=3 windings=2 buses=[n3506 n2004302] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004302n3506 phases=3 bus1=n3506.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3004303 phases=1 windings=3 buses=[n3615.1.3 n2004303.1.0 n2004303.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004303n3615 phases=2 bus1=n3615.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004304 phases=1 windings=3 buses=[n1593.1.3 n2004304.1.0 n2004304.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004304n1593 phases=2 bus1=n1593.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004305 phases=1 windings=3 buses=[n856.1.2 n2004305.1.0 n2004305.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004305n856 phases=2 bus1=n856.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004307 phases=1 windings=2 buses=[n2632.1.0 n2004307.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004308 phases=3 windings=2 buses=[n1056 n2004308] conns=[delta wye] kVs=[22.0 0.433] kVAs=[300.0 300.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004308n1056 phases=3 bus1=n1056.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.308517053799098e+16 | -6542581997704491.0 1.308517053799098e+16 | -6542581997704491.0 -6542581997704491.0 1.308517053799098e+16]
New Transformer.t3004309 phases=1 windings=2 buses=[n3666.1.0 n2004309.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004310 phases=1 windings=2 buses=[n3148.1.0 n2004310.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004311 phases=1 windings=3 buses=[n580.1.3 n2004311.1.0 n2004311.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004311n580 phases=2 bus1=n580.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004312 phases=1 windings=2 buses=[n2825.1.0 n2004312.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004313 phases=1 windings=3 buses=[n1879.3.1 n2004313.1.0 n2004313.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004313n1879 phases=2 bus1=n1879.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004314 phases=1 windings=2 buses=[n3223.1.0 n2004314.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004315 phases=1 windings=3 buses=[n3591.2.3 n2004315.1.0 n2004315.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004315n3591 phases=2 bus1=n3591.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004316 phases=1 windings=2 buses=[n1247.1.0 n2004316.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004317 phases=1 windings=3 buses=[n699.2.3 n2004317.1.0 n2004317.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004317n699 phases=2 bus1=n699.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004318 phases=1 windings=3 buses=[n258.2.3 n2004318.1.0 n2004318.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004318n258 phases=2 bus1=n258.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004319 phases=1 windings=3 buses=[n1188.2.3 n2004319.1.0 n2004319.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004319n1188 phases=2 bus1=n1188.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004320 phases=1 windings=2 buses=[n2228.1.0 n2004320.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004322 phases=3 windings=2 buses=[n1923 n2004322] conns=[delta wye] kVs=[22.0 0.433] kVAs=[200.0 200.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004322n1923 phases=3 bus1=n1923.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.962775580698647e+16 | -9813872996556736.0 1.962775580698647e+16 | -9813872996556736.0 -9813872996556736.0 1.962775580698647e+16]
New Transformer.t3004323 phases=1 windings=3 buses=[n1564.2.3 n2004323.1.0 n2004323.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004323n1564 phases=2 bus1=n1564.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004324 phases=1 windings=3 buses=[n1454.2.3 n2004324.1.0 n2004324.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004324n1454 phases=2 bus1=n1454.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004325 phases=1 windings=2 buses=[n866.1.0 n2004325.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004326 phases=3 windings=2 buses=[n1838 n2004326] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004326n1838 phases=3 bus1=n1838.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004327 phases=1 windings=2 buses=[n797.1.0 n2004327.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004328 phases=1 windings=3 buses=[n982.2.3 n2004328.1.0 n2004328.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004328n982 phases=2 bus1=n982.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004329 phases=3 windings=2 buses=[n226 n2004329] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004329n226 phases=3 bus1=n226.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004330 phases=1 windings=2 buses=[n1289.1.0 n2004330.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004331 phases=3 windings=2 buses=[n2207 n2004331] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004331n2207 phases=3 bus1=n2207.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004332 phases=1 windings=3 buses=[n332.2.1 n2004332.1.0 n2004332.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004332n332 phases=2 bus1=n332.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004333 phases=1 windings=3 buses=[n79.2.3 n2004333.1.0 n2004333.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004333n79 phases=2 bus1=n79.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004334 phases=1 windings=3 buses=[n1565.1.3 n2004334.1.0 n2004334.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004334n1565 phases=2 bus1=n1565.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004335 phases=1 windings=2 buses=[n1856.1.0 n2004335.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004336 phases=3 windings=2 buses=[n3735 n2004336] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004336n3735 phases=3 bus1=n3735.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004338 phases=1 windings=3 buses=[n193.2.1 n2004338.1.0 n2004338.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004338n193 phases=2 bus1=n193.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004339 phases=1 windings=3 buses=[n1864.3.2 n2004339.1.0 n2004339.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.05 1.0 1.0]
New Reactor.lo3004339n1864 phases=2 bus1=n1864.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004340 phases=3 windings=2 buses=[n539 n2004340] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004340n539 phases=3 bus1=n539.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004341 phases=1 windings=2 buses=[n3828.1.0 n2004341.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004342 phases=1 windings=3 buses=[n2831.3.1 n2004342.1.0 n2004342.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004342n2831 phases=2 bus1=n2831.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004343 phases=1 windings=3 buses=[n2363.2.3 n2004343.1.0 n2004343.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004343n2363 phases=2 bus1=n2363.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004344 phases=1 windings=3 buses=[n27.2.3 n2004344.1.0 n2004344.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004344n27 phases=2 bus1=n27.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004345 phases=1 windings=3 buses=[n1064.2.1 n2004345.1.0 n2004345.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004345n1064 phases=2 bus1=n1064.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004346 phases=3 windings=2 buses=[n3146 n2004346] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004346n3146 phases=3 bus1=n3146.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004347 phases=1 windings=3 buses=[n708.1.3 n2004347.1.0 n2004347.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004347n708 phases=2 bus1=n708.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004348 phases=1 windings=3 buses=[n3464.2.1 n2004348.1.0 n2004348.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[15.0 15.0 15.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004348n3464 phases=2 bus1=n3464.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.5495958392936676e+16 | -3.5495922897013784e+16 3.5495958392936676e+16]
New Transformer.t3004349 phases=1 windings=2 buses=[n2941.1.0 n2004349.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[5.0 5.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004350 phases=1 windings=2 buses=[n3362.1.0 n2004350.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004351 phases=1 windings=3 buses=[n1982.3.2 n2004351.1.0 n2004351.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004351n1982 phases=2 bus1=n1982.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004352 phases=1 windings=3 buses=[n1691.1.3 n2004352.1.0 n2004352.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004352n1691 phases=2 bus1=n1691.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004353 phases=1 windings=3 buses=[n3826.2.3 n2004353.1.0 n2004353.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004353n3826 phases=2 bus1=n3826.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004354 phases=3 windings=2 buses=[n695 n2004354] conns=[delta wye] kVs=[22.0 0.433] kVAs=[200.0 200.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004354n695 phases=3 bus1=n695.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.962775580698647e+16 | -9813872996556736.0 1.962775580698647e+16 | -9813872996556736.0 -9813872996556736.0 1.962775580698647e+16]
New Transformer.t3004355 phases=1 windings=2 buses=[n500.1.0 n2004355.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004356 phases=3 windings=2 buses=[n1746 n2004356] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004356n1746 phases=3 bus1=n1746.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004357 phases=1 windings=3 buses=[n3441.2.3 n2004357.1.0 n2004357.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004357n3441 phases=2 bus1=n3441.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004358 phases=1 windings=2 buses=[n321.1.0 n2004358.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004359 phases=1 windings=3 buses=[n654.3.1 n2004359.1.0 n2004359.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004359n654 phases=2 bus1=n654.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004360 phases=1 windings=3 buses=[n792.1.3 n2004360.1.0 n2004360.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004360n792 phases=2 bus1=n792.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004361 phases=1 windings=2 buses=[n267.1.0 n2004361.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004362 phases=1 windings=2 buses=[n2885.1.0 n2004362.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004363 phases=1 windings=3 buses=[n359.3.1 n2004363.1.0 n2004363.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004363n359 phases=2 bus1=n359.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004364 phases=1 windings=3 buses=[n1791.1.3 n2004364.1.0 n2004364.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004364n1791 phases=2 bus1=n1791.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004365 phases=1 windings=2 buses=[n2304.1.0 n2004365.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004366 phases=1 windings=3 buses=[n61.2.1 n2004366.1.0 n2004366.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004366n61 phases=2 bus1=n61.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004367 phases=1 windings=3 buses=[n919.3.1 n2004367.1.0 n2004367.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004367n919 phases=2 bus1=n919.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004368 phases=1 windings=3 buses=[n2072.1.2 n2004368.1.0 n2004368.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004368n2072 phases=2 bus1=n2072.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004369 phases=1 windings=3 buses=[n1224.1.2 n2004369.1.0 n2004369.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004369n1224 phases=2 bus1=n1224.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004370 phases=3 windings=2 buses=[n1771 n2004370] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004370n1771 phases=3 bus1=n1771.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004371 phases=3 windings=2 buses=[n821 n2004371] conns=[delta wye] kVs=[22.0 0.433] kVAs=[200.0 200.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004371n821 phases=3 bus1=n821.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.962775580698647e+16 | -9813872996556736.0 1.962775580698647e+16 | -9813872996556736.0 -9813872996556736.0 1.962775580698647e+16]
New Transformer.t3004372 phases=1 windings=2 buses=[n3372.1.0 n2004372.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004373 phases=1 windings=3 buses=[n3415.2.3 n2004373.1.0 n2004373.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004373n3415 phases=2 bus1=n3415.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004374 phases=1 windings=3 buses=[n3260.1.3 n2004374.1.0 n2004374.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004374n3260 phases=2 bus1=n3260.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004375 phases=1 windings=3 buses=[n3395.2.1 n2004375.1.0 n2004375.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004375n3395 phases=2 bus1=n3395.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004376 phases=1 windings=2 buses=[n3712.1.0 n2004376.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004377 phases=1 windings=2 buses=[n2669.1.0 n2004377.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004378 phases=3 windings=2 buses=[n2651 n2004378] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004378n2651 phases=3 bus1=n2651.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004379 phases=1 windings=3 buses=[n977.2.3 n2004379.1.0 n2004379.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004379n977 phases=2 bus1=n977.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004380 phases=1 windings=2 buses=[n2442.1.0 n2004380.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004381 phases=1 windings=3 buses=[n725.3.1 n2004381.1.0 n2004381.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004381n725 phases=2 bus1=n725.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004382 phases=1 windings=2 buses=[n154.1.0 n2004382.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004383 phases=1 windings=2 buses=[n2898.1.0 n2004383.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004384 phases=1 windings=3 buses=[n315.1.2 n2004384.1.0 n2004384.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004384n315 phases=2 bus1=n315.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004385 phases=1 windings=3 buses=[n1238.1.2 n2004385.1.0 n2004385.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004385n1238 phases=2 bus1=n1238.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004386 phases=1 windings=2 buses=[n1198.1.0 n2004386.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004387 phases=1 windings=2 buses=[n2472.1.0 n2004387.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004388 phases=1 windings=3 buses=[n3453.2.3 n2004388.1.0 n2004388.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004388n3453 phases=2 bus1=n3453.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004389 phases=1 windings=3 buses=[n999.1.3 n2004389.1.0 n2004389.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004389n999 phases=2 bus1=n999.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004390 phases=1 windings=2 buses=[n1785.1.0 n2004390.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004391 phases=3 windings=2 buses=[n188 n2004391] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004391n188 phases=3 bus1=n188.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004392 phases=3 windings=2 buses=[n278 n2004392] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004392n278 phases=3 bus1=n278.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004393 phases=1 windings=3 buses=[n376.3.1 n2004393.1.0 n2004393.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004393n376 phases=2 bus1=n376.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004394 phases=1 windings=2 buses=[n2925.1.0 n2004394.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004395 phases=1 windings=2 buses=[n117.1.0 n2004395.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004396 phases=1 windings=3 buses=[n1309.2.1 n2004396.1.0 n2004396.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004396n1309 phases=2 bus1=n1309.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004397 phases=1 windings=3 buses=[n2585.1.2 n2004397.1.0 n2004397.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004397n2585 phases=2 bus1=n2585.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004398 phases=3 windings=2 buses=[n3048 n2004398] conns=[delta wye] kVs=[22.0 0.433] kVAs=[300.0 300.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004398n3048 phases=3 bus1=n3048.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.308517053799098e+16 | -6542581997704491.0 1.308517053799098e+16 | -6542581997704491.0 -6542581997704491.0 1.308517053799098e+16]
New Transformer.t3004399 phases=1 windings=2 buses=[n3304.1.0 n2004399.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004400 phases=1 windings=3 buses=[n3617.2.3 n2004400.1.0 n2004400.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004400n3617 phases=2 bus1=n3617.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004401 phases=1 windings=3 buses=[n1076.1.2 n2004401.1.0 n2004401.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004401n1076 phases=2 bus1=n1076.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004402 phases=1 windings=3 buses=[n2791.3.1 n2004402.1.0 n2004402.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004402n2791 phases=2 bus1=n2791.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004403 phases=1 windings=2 buses=[n2282.1.0 n2004403.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004404 phases=1 windings=3 buses=[n127.1.3 n2004404.1.0 n2004404.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004404n127 phases=2 bus1=n127.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004406 phases=3 windings=2 buses=[n1346 n2004406] conns=[delta wye] kVs=[22.0 0.433] kVAs=[300.0 300.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004406n1346 phases=3 bus1=n1346.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.308517053799098e+16 | -6542581997704491.0 1.308517053799098e+16 | -6542581997704491.0 -6542581997704491.0 1.308517053799098e+16]
New Transformer.t3004407 phases=1 windings=3 buses=[n2033.2.3 n2004407.1.0 n2004407.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004407n2033 phases=2 bus1=n2033.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004408 phases=1 windings=2 buses=[n2968.1.0 n2004408.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004409 phases=1 windings=3 buses=[n1744.1.3 n2004409.1.0 n2004409.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004409n1744 phases=2 bus1=n1744.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004410 phases=1 windings=3 buses=[n757.1.3 n2004410.1.0 n2004410.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004410n757 phases=2 bus1=n757.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004411 phases=3 windings=2 buses=[n1380 n2004411] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004411n1380 phases=3 bus1=n1380.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3004412 phases=1 windings=2 buses=[n339.1.0 n2004412.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004413 phases=1 windings=3 buses=[n634.3.1 n2004413.1.0 n2004413.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004413n634 phases=2 bus1=n634.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004414 phases=3 windings=2 buses=[n2420 n2004414] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004414n2420 phases=3 bus1=n2420.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004415 phases=1 windings=3 buses=[n912.3.1 n2004415.1.0 n2004415.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[100.0 100.0 100.0] %Rs=[0.8749999999999998 1.7500000000000009 1.7500000000000009] XHL=4.319999999999999 XHT=4.319999999999999 XLT=2.879999999999999 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004415n912 phases=2 bus1=n912.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[6457872468172147.0 | -6457866010306137.0 6457872468172147.0]
New Transformer.t3004416 phases=1 windings=2 buses=[n3120.1.0 n2004416.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004417 phases=1 windings=3 buses=[n3586.2.3 n2004417.1.0 n2004417.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004417n3586 phases=2 bus1=n3586.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004418 phases=1 windings=3 buses=[n1333.3.1 n2004418.1.0 n2004418.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004418n1333 phases=2 bus1=n1333.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004419 phases=1 windings=3 buses=[n1598.2.1 n2004419.1.0 n2004419.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004419n1598 phases=2 bus1=n1598.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004420 phases=1 windings=2 buses=[n3143.1.0 n2004420.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004421 phases=3 windings=2 buses=[n3622 n2004421] conns=[delta wye] kVs=[22.0 0.433] kVAs=[300.0 300.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004421n3622 phases=3 bus1=n3622.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.308517053799098e+16 | -6542581997704491.0 1.308517053799098e+16 | -6542581997704491.0 -6542581997704491.0 1.308517053799098e+16]
New Transformer.t3004422 phases=1 windings=3 buses=[n675.2.3 n2004422.1.0 n2004422.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004422n675 phases=2 bus1=n675.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004423 phases=3 windings=2 buses=[n604 n2004423] conns=[delta wye] kVs=[22.0 0.433] kVAs=[100.0 100.0] XHL=3.5999999999999996 %loadloss=1.7500000000000002 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004423n604 phases=3 bus1=n604.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[3.874722189330193e+16 | -1.9373601259850332e+16 3.874722189330193e+16 | -1.9373601259850332e+16 -1.9373601259850332e+16 3.874722189330193e+16]
New Transformer.t3004424 phases=1 windings=3 buses=[n3424.3.1 n2004424.1.0 n2004424.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004424n3424 phases=2 bus1=n3424.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004425 phases=1 windings=3 buses=[n2739.3.1 n2004425.1.0 n2004425.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004425n2739 phases=2 bus1=n2739.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004426 phases=1 windings=3 buses=[n1335.2.1 n2004426.1.0 n2004426.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004426n1335 phases=2 bus1=n1335.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004427 phases=3 windings=2 buses=[n2355 n2004427] conns=[delta wye] kVs=[22.0 0.433] kVAs=[200.0 200.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004427n2355 phases=3 bus1=n2355.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.962775580698647e+16 | -9813872996556736.0 1.962775580698647e+16 | -9813872996556736.0 -9813872996556736.0 1.962775580698647e+16]
New Transformer.t3004428 phases=3 windings=2 buses=[n996 n2004428] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004428n996 phases=3 bus1=n996.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004429 phases=1 windings=2 buses=[n3842.1.0 n2004429.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004430 phases=3 windings=2 buses=[n1749 n2004430] conns=[delta wye] kVs=[22.0 0.433] kVAs=[315.0 315.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004430n1749 phases=3 bus1=n1749.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2487378947599536e+16 | -6243686351956592.0 1.2487378947599536e+16 | -6243686351956592.0 -6243686351956592.0 1.2487378947599536e+16]
New Transformer.t3004431 phases=1 windings=3 buses=[n3802.3.1 n2004431.1.0 n2004431.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004431n3802 phases=2 bus1=n3802.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004432 phases=1 windings=2 buses=[n3279.1.0 n2004432.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004433 phases=1 windings=3 buses=[n935.2.3 n2004433.1.0 n2004433.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004433n935 phases=2 bus1=n935.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004434 phases=3 windings=2 buses=[n296 n2004434] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004434n296 phases=3 bus1=n296.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004435 phases=1 windings=2 buses=[n3537.1.0 n2004435.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004436 phases=1 windings=2 buses=[n2587.1.0 n2004436.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[5.0 5.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004437 phases=1 windings=2 buses=[n2218.1.0 n2004437.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004438 phases=1 windings=3 buses=[n395.1.3 n2004438.1.0 n2004438.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004438n395 phases=2 bus1=n395.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004439 phases=1 windings=3 buses=[n1932.3.2 n2004439.1.0 n2004439.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004439n1932 phases=2 bus1=n1932.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004440 phases=1 windings=3 buses=[n3575.3.1 n2004440.1.0 n2004440.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004440n3575 phases=2 bus1=n3575.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004441 phases=3 windings=2 buses=[n602 n2004441] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004441n602 phases=3 bus1=n602.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004442 phases=3 windings=2 buses=[n2800 n2004442] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004442n2800 phases=3 bus1=n2800.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3004443 phases=1 windings=3 buses=[n20.2.1 n2004443.1.0 n2004443.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004443n20 phases=2 bus1=n20.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004444 phases=1 windings=3 buses=[n3382.3.1 n2004444.1.0 n2004444.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004444n3382 phases=2 bus1=n3382.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004445 phases=1 windings=2 buses=[n2614.1.0 n2004445.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004446 phases=1 windings=3 buses=[n1839.1.3 n2004446.1.0 n2004446.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004446n1839 phases=2 bus1=n1839.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004447 phases=1 windings=3 buses=[n2179.1.3 n2004447.1.0 n2004447.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004447n2179 phases=2 bus1=n2179.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004448 phases=1 windings=3 buses=[n1411.3.1 n2004448.1.0 n2004448.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004448n1411 phases=2 bus1=n1411.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004449 phases=1 windings=3 buses=[n2768.1.3 n2004449.1.0 n2004449.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004449n2768 phases=2 bus1=n2768.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004450 phases=1 windings=2 buses=[n3333.1.0 n2004450.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004451 phases=1 windings=2 buses=[n1987.1.0 n2004451.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004452 phases=1 windings=3 buses=[n162.1.3 n2004452.1.0 n2004452.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004452n162 phases=2 bus1=n162.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004453 phases=1 windings=3 buses=[n85.1.3 n2004453.1.0 n2004453.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004453n85 phases=2 bus1=n85.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004454 phases=1 windings=2 buses=[n2373.1.0 n2004454.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004455 phases=1 windings=3 buses=[n1766.3.1 n2004455.1.0 n2004455.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004455n1766 phases=2 bus1=n1766.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004456 phases=1 windings=3 buses=[n1605.1.3 n2004456.1.0 n2004456.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004456n1605 phases=2 bus1=n1605.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004457 phases=1 windings=3 buses=[n2880.2.3 n2004457.1.0 n2004457.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004457n2880 phases=2 bus1=n2880.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004458 phases=3 windings=2 buses=[n1191 n2004458] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004458n1191 phases=3 bus1=n1191.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004459 phases=1 windings=2 buses=[n576.1.0 n2004459.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004460 phases=1 windings=2 buses=[n2572.1.0 n2004460.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004461 phases=1 windings=3 buses=[n3837.2.3 n2004461.1.0 n2004461.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004461n3837 phases=2 bus1=n3837.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004462 phases=1 windings=3 buses=[n2025.3.1 n2004462.1.0 n2004462.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004462n2025 phases=2 bus1=n2025.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004463 phases=1 windings=3 buses=[n3166.3.1 n2004463.1.0 n2004463.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004463n3166 phases=2 bus1=n3166.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004464 phases=1 windings=2 buses=[n3331.1.0 n2004464.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004465 phases=3 windings=2 buses=[n1208 n2004465] conns=[delta wye] kVs=[22.0 0.433] kVAs=[315.0 315.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004465n1208 phases=3 bus1=n1208.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2487378947599536e+16 | -6243686351956592.0 1.2487378947599536e+16 | -6243686351956592.0 -6243686351956592.0 1.2487378947599536e+16]
New Transformer.t3004466 phases=1 windings=2 buses=[n5.1.0 n2004466.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004467 phases=1 windings=3 buses=[n184.1.3 n2004467.1.0 n2004467.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004467n184 phases=2 bus1=n184.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004468 phases=1 windings=2 buses=[n1131.1.0 n2004468.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004469 phases=1 windings=2 buses=[n1365.1.0 n2004469.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004470 phases=1 windings=3 buses=[n1579.3.1 n2004470.1.0 n2004470.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004470n1579 phases=2 bus1=n1579.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004471 phases=1 windings=3 buses=[n2234.3.2 n2004471.1.0 n2004471.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004471n2234 phases=2 bus1=n2234.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004472 phases=1 windings=3 buses=[n1491.2.1 n2004472.1.0 n2004472.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004472n1491 phases=2 bus1=n1491.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004473 phases=3 windings=2 buses=[n3189 n2004473] conns=[delta wye] kVs=[22.0 0.433] kVAs=[300.0 300.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004473n3189 phases=3 bus1=n3189.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.308517053799098e+16 | -6542581997704491.0 1.308517053799098e+16 | -6542581997704491.0 -6542581997704491.0 1.308517053799098e+16]
New Transformer.t3004474 phases=1 windings=2 buses=[n653.1.0 n2004474.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004475 phases=3 windings=2 buses=[n2049 n2004475] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004475n2049 phases=3 bus1=n2049.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004476 phases=1 windings=3 buses=[n2003.3.1 n2004476.1.0 n2004476.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004476n2003 phases=2 bus1=n2003.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004477 phases=1 windings=2 buses=[n2469.1.0 n2004477.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004478 phases=1 windings=3 buses=[n51.2.3 n2004478.1.0 n2004478.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004478n51 phases=2 bus1=n51.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004479 phases=1 windings=3 buses=[n1000.2.3 n2004479.1.0 n2004479.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004479n1000 phases=2 bus1=n1000.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004480 phases=1 windings=2 buses=[n3576.1.0 n2004480.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004481 phases=1 windings=2 buses=[n1810.1.0 n2004481.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004482 phases=1 windings=3 buses=[n574.3.1 n2004482.1.0 n2004482.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004482n574 phases=2 bus1=n574.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004483 phases=1 windings=2 buses=[n472.1.0 n2004483.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004484 phases=3 windings=2 buses=[n966 n2004484] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004484n966 phases=3 bus1=n966.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3004485 phases=1 windings=3 buses=[n2460.1.2 n2004485.1.0 n2004485.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004485n2460 phases=2 bus1=n2460.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004486 phases=1 windings=3 buses=[n2794.2.1 n2004486.1.0 n2004486.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004486n2794 phases=2 bus1=n2794.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004487 phases=3 windings=2 buses=[n2281 n2004487] conns=[delta wye] kVs=[22.0 0.433] kVAs=[300.0 300.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004487n2281 phases=3 bus1=n2281.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.308517053799098e+16 | -6542581997704491.0 1.308517053799098e+16 | -6542581997704491.0 -6542581997704491.0 1.308517053799098e+16]
New Transformer.t3004488 phases=1 windings=2 buses=[n2329.1.0 n2004488.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004489 phases=3 windings=2 buses=[n3775 n2004489] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004489n3775 phases=3 bus1=n3775.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3004490 phases=1 windings=3 buses=[n161.2.3 n2004490.1.0 n2004490.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004490n161 phases=2 bus1=n161.2.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004491 phases=1 windings=3 buses=[n1366.2.1 n2004491.1.0 n2004491.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004491n1366 phases=2 bus1=n1366.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004492 phases=1 windings=3 buses=[n2115.1.3 n2004492.1.0 n2004492.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004492n2115 phases=2 bus1=n2115.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004493 phases=1 windings=2 buses=[n3501.1.0 n2004493.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004494 phases=1 windings=3 buses=[n1239.1.3 n2004494.1.0 n2004494.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004494n1239 phases=2 bus1=n1239.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004495 phases=1 windings=3 buses=[n1102.1.3 n2004495.1.0 n2004495.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004495n1102 phases=2 bus1=n1102.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004496 phases=1 windings=2 buses=[n1811.1.0 n2004496.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004497 phases=1 windings=2 buses=[n1460.1.0 n2004497.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004498 phases=1 windings=3 buses=[n2356.1.3 n2004498.1.0 n2004498.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004498n2356 phases=2 bus1=n2356.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004499 phases=1 windings=3 buses=[n446.1.3 n2004499.1.0 n2004499.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004499n446 phases=2 bus1=n446.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004500 phases=1 windings=3 buses=[n2832.3.1 n2004500.1.0 n2004500.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004500n2832 phases=2 bus1=n2832.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004501 phases=1 windings=3 buses=[n3101.2.1 n2004501.1.0 n2004501.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004501n3101 phases=2 bus1=n3101.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004502 phases=1 windings=3 buses=[n1910.1.3 n2004502.1.0 n2004502.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004502n1910 phases=2 bus1=n1910.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004503 phases=1 windings=3 buses=[n269.1.3 n2004503.1.0 n2004503.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004503n269 phases=2 bus1=n269.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004504 phases=1 windings=2 buses=[n2325.1.0 n2004504.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[5.0 5.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004505 phases=1 windings=3 buses=[n2644.1.3 n2004505.1.0 n2004505.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004505n2644 phases=2 bus1=n2644.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004506 phases=1 windings=3 buses=[n1155.1.3 n2004506.1.0 n2004506.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004506n1155 phases=2 bus1=n1155.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004507 phases=1 windings=3 buses=[n3216.2.1 n2004507.1.0 n2004507.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004507n3216 phases=2 bus1=n3216.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004508 phases=1 windings=2 buses=[n3254.1.0 n2004508.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004509 phases=3 windings=2 buses=[n908 n2004509] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004509n908 phases=3 bus1=n908.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3004510 phases=1 windings=3 buses=[n174.1.3 n2004510.1.0 n2004510.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004510n174 phases=2 bus1=n174.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004511 phases=1 windings=2 buses=[n2011.1.0 n2004511.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004512 phases=1 windings=2 buses=[n2221.1.0 n2004512.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004513 phases=1 windings=3 buses=[n2096.1.3 n2004513.1.0 n2004513.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004513n2096 phases=2 bus1=n2096.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004514 phases=3 windings=2 buses=[n810 n2004514] conns=[delta wye] kVs=[22.0 0.433] kVAs=[50.0 50.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004514n810 phases=3 bus1=n810.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.389270380973407e+16 | -3.1946335931699068e+16 6.389270380973407e+16 | -3.1946335931699068e+16 -3.1946335931699068e+16 6.389270380973407e+16]
New Transformer.t3004515 phases=3 windings=2 buses=[n83 n2004515] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004515n83 phases=3 bus1=n83.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004516 phases=1 windings=3 buses=[n2399.3.1 n2004516.1.0 n2004516.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004516n2399 phases=2 bus1=n2399.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004517 phases=1 windings=2 buses=[n2394.1.0 n2004517.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004518 phases=1 windings=3 buses=[n2552.1.3 n2004518.1.0 n2004518.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004518n2552 phases=2 bus1=n2552.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004519 phases=1 windings=3 buses=[n1437.2.1 n2004519.1.0 n2004519.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004519n1437 phases=2 bus1=n1437.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004520 phases=1 windings=3 buses=[n959.1.3 n2004520.1.0 n2004520.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004520n959 phases=2 bus1=n959.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004521 phases=1 windings=2 buses=[n1455.1.0 n2004521.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004522 phases=1 windings=2 buses=[n312.1.0 n2004522.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004523 phases=1 windings=3 buses=[n926.1.2 n2004523.1.0 n2004523.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004523n926 phases=2 bus1=n926.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004524 phases=1 windings=2 buses=[n1931.1.0 n2004524.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004525 phases=1 windings=2 buses=[n3422.1.0 n2004525.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[20.0 20.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004526 phases=1 windings=2 buses=[n1957.1.0 n2004526.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004527 phases=1 windings=3 buses=[n789.1.3 n2004527.1.0 n2004527.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004527n789 phases=2 bus1=n789.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004528 phases=1 windings=2 buses=[n2715.1.0 n2004528.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004529 phases=3 windings=2 buses=[n2275 n2004529] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004529n2275 phases=3 bus1=n2275.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004530 phases=3 windings=2 buses=[n3377 n2004530] conns=[delta wye] kVs=[22.0 0.433] kVAs=[315.0 315.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004530n3377 phases=3 bus1=n3377.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2487378947599536e+16 | -6243686351956592.0 1.2487378947599536e+16 | -6243686351956592.0 -6243686351956592.0 1.2487378947599536e+16]
New Transformer.t3004531 phases=1 windings=3 buses=[n2312.1.3 n2004531.1.0 n2004531.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004531n2312 phases=2 bus1=n2312.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004532 phases=1 windings=2 buses=[n3798.1.0 n2004532.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004533 phases=1 windings=3 buses=[n2374.1.3 n2004533.1.0 n2004533.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004533n2374 phases=2 bus1=n2374.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004534 phases=1 windings=3 buses=[n2892.2.1 n2004534.1.0 n2004534.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004534n2892 phases=2 bus1=n2892.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004535 phases=1 windings=3 buses=[n1154.3.1 n2004535.1.0 n2004535.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004535n1154 phases=2 bus1=n1154.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004536 phases=1 windings=3 buses=[n967.2.1 n2004536.1.0 n2004536.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004536n967 phases=2 bus1=n967.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004537 phases=1 windings=3 buses=[n1363.2.1 n2004537.1.0 n2004537.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[16.0 16.0 16.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004537n1363 phases=2 bus1=n1363.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[3.3277460993378136e+16 | -3.327742771595042e+16 3.3277460993378136e+16]
New Transformer.t3004538 phases=1 windings=3 buses=[n368.1.3 n2004538.1.0 n2004538.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004538n368 phases=2 bus1=n368.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004539 phases=1 windings=2 buses=[n1512.1.0 n2004539.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004540 phases=1 windings=3 buses=[n1119.1.2 n2004540.1.0 n2004540.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004540n1119 phases=2 bus1=n1119.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004541 phases=1 windings=2 buses=[n2157.1.0 n2004541.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004542 phases=1 windings=3 buses=[n809.1.3 n2004542.1.0 n2004542.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004542n809 phases=2 bus1=n809.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004543 phases=1 windings=3 buses=[n1777.1.3 n2004543.1.0 n2004543.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004543n1777 phases=2 bus1=n1777.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004544 phases=1 windings=2 buses=[n469.1.0 n2004544.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004545 phases=1 windings=3 buses=[n2186.3.1 n2004545.1.0 n2004545.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004545n2186 phases=2 bus1=n2186.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004546 phases=1 windings=3 buses=[n1502.1.3 n2004546.1.0 n2004546.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004546n1502 phases=2 bus1=n1502.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004547 phases=3 windings=2 buses=[n793 n2004547] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004547n793 phases=3 bus1=n793.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004548 phases=3 windings=2 buses=[n1700 n2004548] conns=[delta wye] kVs=[22.0 0.433] kVAs=[300.0 300.0] XHL=3.7800000000000002 %loadloss=1.46875 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.0 1.0]
New Reactor.lo3004548n1700 phases=3 bus1=n1700.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.308517053799098e+16 | -6542581997704491.0 1.308517053799098e+16 | -6542581997704491.0 -6542581997704491.0 1.308517053799098e+16]
New Transformer.t3004549 phases=3 windings=2 buses=[n593 n2004549] conns=[delta wye] kVs=[22.0 0.433] kVAs=[63.0 63.0] XHL=3.5999999999999996 %loadloss=1.75 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004549n593 phases=3 bus1=n593.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[6.150352681476496e+16 | -3.0751748031508464e+16 6.150352681476496e+16 | -3.0751748031508464e+16 -3.0751748031508464e+16 6.150352681476496e+16]
New Transformer.t3004550 phases=1 windings=2 buses=[n2543.1.0 n2004550.1.0] conns=[wye wye] kVs=[12.7 0.25] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004551 phases=1 windings=3 buses=[n2378.1.3 n2004551.1.0 n2004551.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004551n2378 phases=2 bus1=n2378.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004552 phases=1 windings=2 buses=[n170.1.0 n2004552.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004553 phases=1 windings=3 buses=[n1331.2.1 n2004553.1.0 n2004553.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004553n1331 phases=2 bus1=n1331.1.2 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004554 phases=1 windings=3 buses=[n1152.3.1 n2004554.1.0 n2004554.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004554n1152 phases=2 bus1=n1152.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004556 phases=1 windings=2 buses=[n1407.1.0 n2004556.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004557 phases=3 windings=2 buses=[n28 n2004557] conns=[delta wye] kVs=[22.0 0.433] kVAs=[500.0 500.0] XHL=3.85 %loadloss=1.3000000000000003 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004557n28 phases=3 bus1=n28.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[7867048736987710.0 | -3933522401732654.0 7867048736987710.0 | -3933522401732654.0 -3933522401732654.0 7867048736987710.0]
New Transformer.t3004558 phases=3 windings=2 buses=[n1201 n2004558] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004558n1201 phases=3 bus1=n1201.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
New Transformer.t3004559 phases=1 windings=3 buses=[n1254.3.1 n2004559.1.0 n2004559.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004559n1254 phases=2 bus1=n1254.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004560 phases=1 windings=2 buses=[n3772.1.0 n2004560.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0]
New Transformer.t3004561 phases=1 windings=2 buses=[n1622.1.0 n2004561.1.0] conns=[wye wye] kVs=[12.7 0.24] kVAs=[10.0 10.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[0.975 1.0]
New Transformer.t3004562 phases=1 windings=3 buses=[n1734.1.3 n2004562.1.0 n2004562.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[10.0 10.0 10.0] %Rs=[1.0999999999999996 2.200000000000001 2.200000000000001] XHL=2.951999999999998 XHT=2.951999999999998 XLT=1.9679999999999946 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004562n1734 phases=2 bus1=n1734.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[5.324393758940503e+16 | -5.324388434552069e+16 5.324393758940503e+16]
New Transformer.t3004563 phases=1 windings=3 buses=[n422.3.1 n2004563.1.0 n2004563.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[25.0 25.0 25.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.0 1.0 1.0]
New Reactor.lo3004563n422 phases=2 bus1=n422.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[2.1297575035762012e+16 | -2.129755373820827e+16 2.1297575035762012e+16]
New Transformer.t3004564 phases=1 windings=3 buses=[n1872.3.1 n2004564.1.0 n2004564.0.2] conns=[wye wye wye] kVs=[22.0 0.25 0.25] kVAs=[50.0 50.0 50.0] %Rs=[1.0999999999999996 2.2000000000000006 2.2000000000000006] XHL=2.9519999999999995 XHT=2.9519999999999995 XLT=1.9679999999999989 %noloadloss=0.0 %imag=0.0 ppm_antifloat=0 taps=[1.025 1.0 1.0]
New Reactor.lo3004564n1872 phases=2 bus1=n1872.1.3 rmatrix=[0.0 | 0.0 0.0] xmatrix=[1.0648787517881006e+16 | -1.0648776869104136e+16 1.0648787517881006e+16]
New Transformer.t3004565 phases=3 windings=2 buses=[n405 n2004565] conns=[delta wye] kVs=[22.0 0.433] kVAs=[25.0 25.0] XHL=2.4599999999999995 %loadloss=2.2 %noloadloss=0 %imag=0 ppm_antifloat=0 taps=[1.025 1.0]
New Reactor.lo3004565n405 phases=3 bus1=n405.1.2.3 rmatrix=[0.0 | 0.0 0.0 | 0.0 0.0 0.0] xmatrix=[1.2778540761946814e+17 | -6.3892671863398136e+16 1.2778540761946814e+17 | -6.3892671863398136e+16 -6.3892671863398136e+16 1.2778540761946814e+17]
Set VoltageBases=[66, 22, 0.433, 0.4157]
CalcVoltageBases
Set Tolerance=1e-11
Set MaxIterations=200
Set Mode=Snapshot
! scenario 0: three_phase abc at node 3849 (zone-substation 22 kV bus), r_f = 0 ohm, x_f = 0 ohm
New Fault.f6000000s0 phases=3 bus1=n3849.1.2.3 bus2=n3849.0.0.0 r=1e-13
Solve
Edit Fault.f6000000s0 enabled=no
! scenario 1: single_phase_to_ground a at node 2088 (22 kV line end), r_f = 0 ohm, x_f = 0 ohm
New Fault.f6000000s1 phases=1 bus1=n2088.1 r=1e-13
Solve
Edit Fault.f6000000s1 enabled=no
! scenario 2: two_phase bc at node 741 (secondary bus of the regulator DONNYBROOK_RD_REG), r_f = 0.5 ohm, x_f = 0 ohm
New Fault.f6000000s2 phases=1 bus1=n741.2 bus2=n741.3 r=0.5
Solve
Edit Fault.f6000000s2 enabled=no
! scenario 3: single_phase_to_ground a at node 3044 (SWER line end), r_f = 0 ohm, x_f = 0 ohm
New Fault.f6000000s3 phases=1 bus1=n3044.1 r=1e-13
Solve
Edit Fault.f6000000s3 enabled=no
! scenario 4: single_phase_to_ground a at node 3044 (SWER line end (high-impedance fault, a Reactor in OpenDSS)), r_f = 20 ohm, x_f = 5 ohm
New Reactor.f6000000s4 phases=1 bus1=n3044.1 bus2=n3044.0 R=20.0 X=5.0
Solve
Edit Reactor.f6000000s4 enabled=no
! scenario 5: single_phase_to_ground a at node 2003855 (LV busbar of a SWER transformer (240 V)), r_f = 0 ohm, x_f = 0 ohm
New Fault.f6000000s5 phases=1 bus1=n2003855.1 r=1e-13
Solve
Edit Fault.f6000000s5 enabled=no
! scenario 6: two_phase ab at node 2004222 (LV busbar of a split-phase transformer (250-0-250 V)), r_f = 0 ohm, x_f = 0 ohm
New Fault.f6000000s6 phases=1 bus1=n2004222.1 bus2=n2004222.2 r=1e-13
Solve
Edit Fault.f6000000s6 enabled=no
! scenario 7: three_phase abc at node 2004290 (LV busbar of a three-phase transformer (433 V)), r_f = 0 ohm, x_f = 0 ohm
New Fault.f6000000s7 phases=3 bus1=n2004290.1.2.3 bus2=n2004290.0.0.0 r=1e-13
Solve
Edit Fault.f6000000s7 enabled=no
! scenario 8: single_phase_to_ground a at node 2004010 (LV busbar of a 22 kV phase-to-earth transformer (250 V)), r_f = 0 ohm, x_f = 0 ohm
New Fault.f6000000s8 phases=1 bus1=n2004010.1 r=1e-13
Solve
Edit Fault.f6000000s8 enabled=no
