<!--
SPDX-FileCopyrightText: Contributors to the Power Grid Model project <powergridmodel@lfenergy.org>

SPDX-License-Identifier: MPL-2.0
-->

# Validation case: short circuit at centre-tapped (split-phase) secondaries

IEC 60909 short circuits (maximum voltage scaling) in the `split-phase` network of `power_flow/single-phase-transformer`, without loads: a 22 kV three-phase feeder with two 240-0-240 V split-phase secondaries (`to_connection` = `ab_center_tapped`, `u2` = 480 V, split-phase nodes with `u_rated` = 240·√3 V):

- node 5, behind a SWER isolating transformer (`ab` → `a`, earth electrode of 5 + j0.1 Ω), a 20 km SWER line and an `a` → centre-tapped transformer (25 kVA, the default Kersting split of `uk`/`pk`, solidly earthed centre tap, from-side tap at +2.5 %); node 7 is at the end of a 0.3 km `ab` service line (with neutral) off node 5;
- node 6, behind a `bc` → centre-tapped transformer (50 kVA, clock 6, `uk_half` = 0.022 and `pk_half` = 200 W, centre tap earthed through an electrode of 0.5 + j0.05 Ω).

It is a batch of seven scenarios:

- single-phase to ground on phase a at node 5, bolted (`r_f` = 0): leg a to the earthed centre tap through half 1;
- single-phase to ground on phase b at node 5, with `r_f` = 0.1 Ω (half 2);
- two-phase ab at node 5, bolted: leg to leg (480 V), through both halves in series;
- two-phase to ground ab at node 5, bolted;
- single-phase to ground on phase a at node 7, bolted;
- single-phase to ground on phase a at node 6, bolted: the fault current returns through the centre-tap electrode;
- two-phase ab at node 6, with `r_f` = 0.05 Ω.

The bolted two-phase-to-ground fault gives the same currents as the bolted two-phase fault (1103.45 A per leg): with both legs at 0 V, the two halves are driven antisymmetrically by the primary, so no current flows to earth at the centre tap. With the electrode on the centre tap of node 6, the single-phase fault current of 500.086 A flows to true earth through the electrode, which is checked in the OpenDSS model to carry I_a + I_b, the phasor sum of the currents into the two halves at the legs.

## Generation

The input (`input.json`), the OpenDSS model (`test.dss`) and the expected output are generated by `tests/data/generators/reduced_phase_opendss_cases.py`, with OpenDSS (via `opendssdirect.py`) as the reference solver. Do not edit the files by hand; change the case definition in the script and regenerate. The modelling choices and the command to run are described at the top of the script.
